function mpc = case2746_wp
%CASE2746WP  Power flow data for Polish system - winter 2003-04 evening peak.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case represents the Polish 400, 220 and 110 kV networks during
%   winter 2003-04 evening peak conditions. Multiple centrally
%   dispatchable generators at a bus have not been aggregated.
%   Generators that are not centrally dispatchable in the Polish
%   energy market are given a cost of zero.
%
%   This data was graciously provided by, and is distributed with the
%   permission of, Roman Korab <roman.korab@polsl.pl>.

%   MATPOWER
	699	696	0.002562	0.008256	0.000849	137	137	137	0	0	1	-360	360	-5.3044	-2.3887	5.3051	2.2907	0.0000	0.0000	0.0000	0.0000;
	825	699	0.013058	0.021653	0.002081	109	109	109	0	0	1	-360	360	6.9220	1.1144	-6.9166	-1.3513	0.0000	0.0000	0.0000	0.0000;
	825	583	0.011744	0.020248	0.001951	109	109	109	0	0	1	-360	360	-19.0670	-2.3744	19.1036	2.2061	0.0000	0.0000	0.0000	0.0000;
	604	583	0.02562	0.08281	0.00847	137	137	137	0	0	1	-360	360	-29.6162	-4.7952	29.8130	4.4341	0.0000	0.0000	0.0000	0.0000;
	604	601	0.029339	0.094793	0.009699	137	137	137	0	0	1	-360	360	21.9732	3.8952	-21.8467	-4.6072	0.0000	0.0000	0.0000	0.0000;
	782	692	0.011322	0.049256	0.004891	137	137	137	0	0	1	-360	360	-12.5194	-2.3265	12.5349	1.8155	0.0000	0.0000	0.0000	0.0000;
	783	782	0.002397	0.007603	0.000779	137	137	137	0	0	1	-360	360	-12.5161	-2.4079	12.5194	2.3265	0.0000	0.0000	0.0000	0.0000;
	785	783	0.002983	0.009587	0.00099	137	137	137	0	0	1	-360	360	-11.1840	0.4857	11.1871	-0.5921	0.0000	0.0000	0.0000	0.0000;
	785	586	0.018843	0.060992	0.006241	137	137	137	0	0	1	-360	360	31.5324	-2.6930	-31.3725	2.4779	0.0000	0.0000	0.0000	0.0000;
	799	586	0.025124	0.081066	0.008301	137	137	137	0	0	1	-360	360	-5.2210	-1.1296	5.2269	0.1796	0.0000	0.0000	0.0000	0.0000;
	799	591	0.004132	0.013223	0.00136	137	137	137	0	0	1	-360	360	5.2210	1.1296	-5.2200	-1.2848	0.0000	0.0000	0.0000	0.0000;
	693	679	0.023141	0.066281	0.006781	137	137	137	0	0	1	-360	360	37.8044	-1.0812	-37.5251	1.0836	0.0000	0.0000	0.0000	0.0000;
	679	591	0.007769	0.025124	0.00257	137	137	137	0	0	1	-360	360	25.6431	-1.2836	-25.5993	1.1254	0.0000	0.0000	0.0000	0.0000;
	720	591	0.003554	0.01157	0.0012	137	137	137	0	0	1	-360	360	-9.8759	3.7118	9.8793	-3.8405	0.0000	0.0000	0.0000	0.0000;
	688	692	0.010826	0.019174	0.001801	137	137	137	0	0	1	-360	360	-1.4827	-2.6756	1.4835	2.4639	0.0000	0.0000	0.0000	0.0000;
	701	688	0.004554	0.008017	0.00075	109	109	109	0	0	1	-360	360	5.8478	-1.9619	-5.8463	1.8756	0.0000	0.0000	0.0000	0.0000;
	687	686	0.00124	0.003967	0.00044	137	137	137	0	0	1	-360	360	-5.3877	-3.9360	5.3881	3.8853	0.0000	0.0000	0.0000	0.0000;
	698	686	0.003141	0.010248	0.00105	137	137	137	0	0	1	-360	360	9.0547	3.7693	-9.0521	-3.8853	0.0000	0.0000	0.0000	0.0000;
	693	682	0.033223	0.107521	0.010999	137	137	137	0	0	1	-360	360	-16.4934	-0.0475	16.5698	-1.0134	0.0000	0.0000	0.0000	0.0000;
	697	680	0.013636	0.044132	0.004521	137	137	137	0	0	1	-360	360	-22.7877	-1.5393	22.8481	1.2017	0.0000	0.0000	0.0000	0.0000;
	692	689	0.013388	0.02686	0.00257	137	137	137	0	0	1	-360	360	20.9335	0.7115	-20.8839	-0.9157	0.0000	0.0000	0.0000	0.0000;
	695	689	0.004628	0.015793	0.001609	137	137	137	0	0	1	-360	360	-18.1176	-3.2905	18.1310	3.1465	0.0000	0.0000	0.0000	0.0000;
	697	695	0.012636	0.040909	0.004179	109	109	109	0	0	1	-360	360	1.6707	-0.9807	-1.6704	0.4905	0.0000	0.0000	0.0000	0.0000;
	693	678	0.019669	0.063636	0.00651	137	137	137	0	0	1	-360	360	36.7395	0.9049	-36.5151	-0.9448	0.0000	0.0000	0.0000	0.0000;
	678	649	0.028256	0.091397	0.009341	137	137	137	0	0	1	-360	360	15.7631	-4.9952	-15.6983	4.1135	0.0000	0.0000	0.0000	0.0000;
	756	649	0.021818	0.070661	0.007231	137	137	137	0	0	1	-360	360	-10.1049	3.7805	10.1273	-4.5535	0.0000	0.0000	0.0000	0.0000;
	706	598	0.058347	0.09876	0.0106	109	109	109	0	0	1	-360	360	-7.5685	-3.6563	7.6014	2.4514	0.0000	0.0000	0.0000	0.0000;
	598	597	0.005702	0.018603	0.00189	137	137	137	0	0	1	-360	360	-22.7824	-3.6514	22.8077	3.5075	0.0000	0.0000	0.0000	0.0000;
	691	597	0.033223	0.107364	0.010989	137	137	137	0	0	1	-360	360	-16.1508	4.9817	16.2317	-6.0400	0.0000	0.0000	0.0000	0.0000;
	734	692	0.063719	0.206124	0.021081	137	137	137	0	0	1	-360	360	-9.1693	3.3678	9.2257	-5.6899	0.0000	0.0000	0.0000	0.0000;
	701	584	0.013719	0.04438	0.00454	137	137	137	0	0	1	-360	360	-17.4141	-0.9814	17.4493	0.5568	0.0000	0.0000	0.0000	0.0000;
	698	692	0.003802	0.028603	0.00273	183	183	183	0	0	1	-360	360	5.0622	-0.2015	-5.0614	-0.1157	0.0000	0.0000	0.0000	0.0000;
	698	693	0.002314	0.024132	0.003729	183	183	183	0	0	1	-360	360	8.3159	0.0767	-8.3146	-0.5044	0.0000	0.0000	0.0000	0.0000;
	698	584	0.004132	0.030661	0.002931	137	137	137	0	0	1	-360	360	-22.4329	-3.6446	22.4509	3.4300	0.0000	0.0000	0.0000	0.0000;
	681	583	0.003967	0.012984	0.001331	137	137	137	0	0	1	-360	360	74.9009	-0.7607	-74.7146	1.2120	0.0000	0.0000	0.0000	0.0000;
	820	597	0.032314	0.10438	0.01068	137	137	137	0	0	1	-360	360	49.9595	-3.2030	-49.2994	4.0401	0.0000	0.0000	0.0000	0.0000;
	820	819	0.040413	0.130579	0.013361	137	137	137	0	0	1	-360	360	23.1415	2.0882	-22.9620	-3.1280	0.0000	0.0000	0.0000	0.0000;
	681	584	0.003967	0.01281	0.001309	137	137	137	0	0	1	-360	360	74.7714	-1.4017	-74.5857	1.8454	0.0000	0.0000	0.0000	0.0000;
	682	680	0.013058	0.042066	0.00431	137	137	137	0	0	1	-360	360	36.1839	2.1525	-36.0401	-2.2017	0.0000	0.0000	0.0000	0.0000;
	722	601	0.030331	0.098099	0.010041	137	137	137	0	0	1	-360	360	3.4512	1.1288	-3.4473	-2.2685	0.0000	0.0000	0.0000	0.0000;
	819	734	0.037934	0.122983	0.012579	137	137	137	0	0	1	-360	360	2.0362	1.8752	-2.0327	-3.3678	0.0000	0.0000	0.0000	0.0000;
	693	689	0.009587	0.031157	0.00318	109	109	109	0	0	1	-360	360	17.1964	3.9875	-17.1710	-4.2808	0.0000	0.0000	0.0000	0.0000;
	698	687	0.005446	0.009587	0.0009	137	137	137	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	691	634	0.026364	0.085207	0.00871	137	137	137	0	0	1	-360	360	-21.2427	4.9605	21.3483	-5.6666	0.0000	0.0000	0.0000	0.0000;
	642	634	0.019174	0.062314	0.006369	137	137	137	0	0	1	-360	360	29.7630	-3.7011	-29.6210	3.3938	0.0000	0.0000	0.0000	0.0000;
	820	642	0.030661	0.099091	0.01014	137	137	137	0	0	1	-360	360	33.0744	-3.1460	-32.7990	2.8011	0.0000	0.0000	0.0000	0.0000;
	634	597	0.031066	0.100413	0.01029	137	137	137	0	0	1	-360	360	0.7347	0.7728	-0.7340	-2.0077	0.0000	0.0000	0.0000	0.0000;
	742	646	0.019174	0.061983	0.00634	137	137	137	0	0	1	-360	360	2.8284	0.0751	-2.8270	-0.8000	0.0000	0.0000	0.0000	0.0000;
	588	584	0.029174	0.080744	0.00832	137	137	137	0	0	1	-360	360	-30.6751	-3.4047	30.9127	3.0828	0.0000	0.0000	0.0000	0.0000;
	743	744	0.005207	0.016942	0.00173	137	137	137	0	0	1	-360	360	-13.2295	-2.0302	13.2376	1.8566	0.0000	0.0000	0.0000	0.0000;
	722	743	0.011066	0.035793	0.003659	137	137	137	0	0	1	-360	360	-11.6452	-1.9088	11.6585	1.5302	0.0000	0.0000	0.0000	0.0000;
	626	692	0.020331	0.06562	0.006711	137	137	137	0	0	1	-360	360	-6.7910	-2.5200	6.7997	1.7551	0.0000	0.0000	0.0000	0.0000;
	600	741	0.004959	0.013388	0.001379	137	137	137	0	0	1	-360	360	16.0506	-3.0311	-16.0391	2.9032	0.0000	0.0000	0.0000	0.0000;
	687	701	0.001066	0.008017	0.000179	137	137	137	0	0	1	-360	360	-1.2013	-2.0640	1.2014	2.0432	0.0000	0.0000	0.0000	0.0000;
	760	613	0.031157	0.055041	0.00515	109	109	109	0	0	1	-360	360	0.7594	-4.1685	-0.7553	3.5746	0.0000	0.0000	0.0000	0.0000;
	715	638	0.005124	0.012397	0.001229	109	109	109	0	0	1	-360	360	-23.3200	-0.1392	23.3451	0.0631	0.0000	0.0000	0.0000	0.0000;
	760	614	0.032149	0.055041	0.00515	109	109	109	0	0	1	-360	360	1.2113	-4.3121	-1.2065	3.7192	0.0000	0.0000	0.0000	0.0000;
	760	671	0.019008	0.051157	0.00528	137	137	137	0	0	1	-360	360	2.1332	2.2121	-2.1314	-2.8219	0.0000	0.0000	0.0000	0.0000;
	711	671	0.045793	0.127521	0.013141	137	137	137	0	0	1	-360	360	15.1257	-0.9094	-15.0366	-0.3781	0.0000	0.0000	0.0000	0.0000;
	809	710	0.024628	0.044876	0.00423	76	76	76	0	0	1	-360	360	-9.0563	-5.0314	9.0784	4.5764	0.0000	0.0000	0.0000	0.0000;
	809	594	0.058182	0.100413	0.00954	76	76	76	0	0	1	-360	360	0.9943	5.0314	-0.9782	-6.1105	0.0000	0.0000	0.0000	0.0000;
	832	710	0.010174	0.032983	0.003359	137	137	137	0	0	1	-360	360	-12.5185	2.8756	12.5329	-3.2236	0.0000	0.0000	0.0000	0.0000;
	833	828	0.003471	0.009008	0.000939	137	137	137	0	0	1	-360	360	-7.2714	-3.2174	7.2732	3.1118	0.0000	0.0000	0.0000	0.0000;
	833	832	0.006777	0.021901	0.002219	137	137	137	0	0	1	-360	360	-1.7326	3.2174	1.7335	-3.4756	0.0000	0.0000	0.0000	0.0000;
	828	711	0.014959	0.046612	0.004751	76	76	76	0	0	1	-360	360	-8.5734	4.3278	8.5854	-4.8491	0.0000	0.0000	0.0000	0.0000;
	828	813	0.063471	0.113802	0.010699	109	109	109	0	0	1	-360	360	29.6460	0.5861	-29.1713	-0.9733	0.0000	0.0000	0.0000	0.0000;
	715	677	0.044554	0.144132	0.01475	76	76	76	0	0	1	-360	360	4.0248	-2.8909	-4.0165	1.2766	0.0000	0.0000	0.0000	0.0000;
	830	711	0.069091	0.122727	0.01151	109	109	109	0	0	1	-360	360	-7.0048	-3.1496	7.0377	1.8644	0.0000	0.0000	0.0000	0.0000;
	613	606	0.014793	0.030826	0.002979	109	109	109	0	0	1	-360	360	0.0000	-0.3484	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	614	607	0.01843	0.033314	0.00326	109	109	109	0	0	1	-360	360	24.7364	4.8023	-24.6360	-5.0000	0.0000	0.0000	0.0000	0.0000;
	751	715	0.044628	0.078843	0.007381	76	76	76	0	0	1	-360	360	-1.7037	-2.2442	1.7062	1.4301	0.0000	0.0000	0.0000	0.0000;
	751	599	0.03843	0.100744	0.010411	137	137	137	0	0	1	-360	360	-25.7078	-0.0967	25.9373	-0.4639	0.0000	0.0000	0.0000	0.0000;
	747	751	0.037686	0.121901	0.01247	137	137	137	0	0	1	-360	360	21.5908	1.2169	-21.4337	-2.1016	0.0000	0.0000	0.0000	0.0000;
	704	614	0.055703	0.099504	0.009341	76	76	76	0	0	1	-360	360	-0.6440	1.8844	0.6470	-2.9732	0.0000	0.0000	0.0000	0.0000;
	822	704	0.040992	0.073636	0.006921	76	76	76	0	0	1	-360	360	3.3389	1.2793	-3.3340	-2.0844	0.0000	0.0000	0.0000	0.0000;
	614	608	0.007934	0.018934	0.001871	109	109	109	0	0	1	-360	360	16.7045	-0.7619	-16.6856	0.5887	0.0000	0.0000	0.0000	0.0000;
	613	611	0.008512	0.027851	0.002851	137	137	137	0	0	1	-360	360	14.2185	0.0384	-14.2038	-0.3233	0.0000	0.0000	0.0000	0.0000;
	616	611	0.009421	0.030504	0.003119	137	137	137	0	0	1	-360	360	-2.7911	-0.6850	2.7918	0.3233	0.0000	0.0000	0.0000	0.0000;
	616	608	0.007851	0.018347	0.001801	109	109	109	0	0	1	-360	360	-6.3179	0.3850	6.3206	-0.5887	0.0000	0.0000	0.0000	0.0000;
	816	812	0.027769	0.089752	0.009179	137	137	137	0	0	1	-360	360	-2.4080	-0.6000	2.4094	-0.4331	0.0000	0.0000	0.0000	0.0000;
	638	643	0.009421	0.030413	0.00311	109	109	109	0	0	1	-360	360	-36.8511	-0.4631	36.9660	0.4866	0.0000	0.0000	0.0000	0.0000;
	643	790	0.031397	0.078182	0.007749	137	137	137	0	0	1	-360	360	-41.7810	-0.6866	42.2699	1.0249	0.0000	0.0000	0.0000	0.0000;
	595	594	0.008347	0.027016	0.002771	137	137	137	0	0	1	-360	360	-7.4208	-1.6068	7.4249	1.3007	0.0000	0.0000	0.0000	0.0000;
	810	595	0.01843	0.059504	0.006079	137	137	137	0	0	1	-360	360	-1.3482	-1.8045	1.3488	1.1068	0.0000	0.0000	0.0000	0.0000;
	822	694	0.020661	0.06686	0.006839	137	137	137	0	0	1	-360	360	-11.1919	-1.4793	11.2141	0.7429	0.0000	0.0000	0.0000	0.0000;
	631	828	0.04876	0.157686	0.016129	137	137	137	0	0	1	-360	360	-13.1201	-2.6416	13.1938	0.9964	0.0000	0.0000	0.0000	0.0000;
	630	631	0.010496	0.033058	0.003381	137	137	137	0	0	1	-360	360	-2.3646	-0.2605	2.3651	-0.1295	0.0000	0.0000	0.0000	0.0000;
	745	630	0.026612	0.086033	0.008799	137	137	137	0	0	1	-360	360	3.0216	0.2345	-3.0194	-1.2475	0.0000	0.0000	0.0000	0.0000;
	815	745	0.017521	0.056777	0.00581	137	137	137	0	0	1	-360	360	6.4820	0.3799	-6.4756	-1.0345	0.0000	0.0000	0.0000	0.0000;
	828	815	0.037521	0.121397	0.012419	137	137	137	0	0	1	-360	360	12.5965	0.8927	-12.5450	-2.1799	0.0000	0.0000	0.0000	0.0000;
	644	828	0.035537	0.115041	0.019031	109	109	109	0	0	1	-360	360	-5.2350	-0.1000	5.2436	-2.1108	0.0000	0.0000	0.0000	0.0000;
	750	751	0.023802	0.053802	0.005501	109	109	109	0	0	1	-360	360	-9.2333	-1.6700	9.2521	1.1053	0.0000	0.0000	0.0000	0.0000;
	746	750	0.018017	0.031818	0.002979	109	109	109	0	0	1	-360	360	2.2846	-0.4965	-2.2837	0.1700	0.0000	0.0000	0.0000	0.0000;
	752	746	0.001653	0.005372	0.000549	109	109	109	0	0	1	-360	360	9.3009	1.4473	-9.2996	-1.5035	0.0000	0.0000	0.0000	0.0000;
	751	752	0.010826	0.019174	0.001801	76	76	76	0	0	1	-360	360	18.7587	1.9101	-18.7239	-2.0473	0.0000	0.0000	0.0000	0.0000;
	707	751	0.016777	0.029587	0.002771	109	109	109	0	0	1	-360	360	-0.9240	-0.0198	0.9241	-0.2867	0.0000	0.0000	0.0000	0.0000;
	707	751	0.014554	0.025703	0.00241	109	109	109	0	0	1	-360	360	-1.0640	0.0198	1.0642	-0.2862	0.0000	0.0000	0.0000	0.0000;
	812	677	0.083058	0.148678	0.013961	76	76	76	0	0	1	-360	360	7.3325	1.0848	-7.2905	-2.5766	0.0000	0.0000	0.0000	0.0000;
	813	812	0.014132	0.026942	0.00257	109	109	109	0	0	1	-360	360	21.8423	0.7733	-21.7829	-0.9517	0.0000	0.0000	0.0000	0.0000;
	790	810	0.02638	0.085314	0.008729	137	137	137	0	0	1	-360	360	5.0459	-2.7849	-5.0388	1.8045	0.0000	0.0000	0.0000	0.0000;
	633	589	0.03124	0.101066	0.010341	137	137	137	0	0	1	-360	360	-19.0069	1.0446	19.1066	-1.9069	0.0000	0.0000	0.0000	0.0000;
	791	685	0.034876	0.11281	0.011541	137	137	137	0	0	1	-360	360	3.0813	-2.4134	-3.0776	1.0741	0.0000	0.0000	0.0000	0.0000;
	685	683	0.002066	0.006612	0.00068	137	137	137	0	0	1	-360	360	-1.1104	-1.4741	1.1105	1.3946	0.0000	0.0000	0.0000	0.0000;
	780	683	0.019917	0.037107	0.003509	76	76	76	0	0	1	-360	360	13.2867	2.6401	-13.2555	-2.9946	0.0000	0.0000	0.0000	0.0000;
	804	769	0.01719	0.055703	0.005699	137	137	137	0	0	1	-360	360	-34.1142	-0.6412	34.2890	0.5518	0.0000	0.0000	0.0000	0.0000;
	803	719	0.012066	0.020744	0.00198	76	76	76	0	0	1	-360	360	28.0246	-3.6825	-27.9433	3.5881	0.0000	0.0000	0.0000	0.0000;
	803	779	0.05876	0.120248	0.01158	109	109	109	0	0	1	-360	360	5.0361	5.4696	-5.0047	-6.7660	0.0000	0.0000	0.0000	0.0000;
	804	627	0.045207	0.079256	0.006401	109	109	109	0	0	1	-360	360	-6.3924	4.2765	6.4170	-4.9654	0.0000	0.0000	0.0000	0.0000;
	627	623	0.013058	0.024554	0.00198	109	109	109	0	0	1	-360	360	-0.5025	0.6024	0.5026	-0.8285	0.0000	0.0000	0.0000	0.0000;
	733	623	0.044554	0.089256	0.00679	109	109	109	0	0	1	-360	360	6.8026	-0.1708	-6.7846	-0.5715	0.0000	0.0000	0.0000	0.0000;
	622	769	0.022066	0.07124	0.007289	137	137	137	0	0	1	-360	360	42.5029	2.7976	-42.1630	-2.5518	0.0000	0.0000	0.0000	0.0000;
	703	702	0.00876	0.014554	0.00152	109	109	109	0	0	1	-360	360	4.4422	0.4509	-4.4408	-0.6267	0.0000	0.0000	0.0000	0.0000;
	808	803	0.003967	0.006942	0.000661	109	109	109	0	0	1	-360	360	-11.1401	-7.7449	11.1463	7.6774	0.0000	0.0000	0.0000	0.0000;
	723	645	0.016198	0.052231	0.005351	76	76	76	0	0	1	-360	360	-12.6627	4.8694	12.6885	-5.4166	0.0000	0.0000	0.0000	0.0000;
	645	609	0.01595	0.031744	0.00302	76	76	76	0	0	1	-360	360	-15.3065	5.4166	15.3424	-5.7007	0.0000	0.0000	0.0000	0.0000;
	703	609	0.01124	0.019752	0.00173	109	109	109	0	0	1	-360	360	-1.9412	-10.4046	1.9517	10.2196	0.0000	0.0000	0.0000	0.0000;
	703	610	0.010826	0.019091	0.00166	109	109	109	0	0	1	-360	360	2.9057	1.4512	-2.9047	-1.6442	0.0000	0.0000	0.0000	0.0000;
	796	771	0.003719	0.011901	0.00121	137	137	137	0	0	1	-360	360	-25.8205	-2.5413	25.8422	2.4713	0.0000	0.0000	0.0000	0.0000;
	774	771	0.022636	0.07314	0.00748	137	137	137	0	0	1	-360	360	32.7540	3.4784	-32.5442	-3.6713	0.0000	0.0000	0.0000	0.0000;
	804	590	0.136198	0.235124	0.022351	137	137	137	0	0	1	-360	360	-9.0955	2.9697	9.2155	-5.3270	0.0000	0.0000	0.0000	0.0000;
	773	590	0.006124	0.019917	0.00204	137	137	137	0	0	1	-360	360	2.2579	0.0384	-2.2577	-0.2722	0.0000	0.0000	0.0000	0.0000;
	778	590	0.004628	0.014793	0.0016	137	137	137	0	0	1	-360	360	22.1252	3.6793	-22.1050	-3.7989	0.0000	0.0000	0.0000	0.0000;
	778	772	0.007438	0.02405	0.002471	137	137	137	0	0	1	-360	360	-18.1612	0.3695	18.1825	-0.5859	0.0000	0.0000	0.0000	0.0000;
	772	762	0.003223	0.010496	0.001089	137	137	137	0	0	1	-360	360	-31.4795	0.5859	31.5071	-0.6218	0.0000	0.0000	0.0000	0.0000;
	777	774	0.027107	0.087769	0.008981	137	137	137	0	0	1	-360	360	8.9977	-2.8170	-8.9779	1.8266	0.0000	0.0000	0.0000	0.0000;
	775	648	0.009669	0.031488	0.003221	137	137	137	0	0	1	-360	360	14.0914	1.2877	-14.0749	-1.6114	0.0000	0.0000	0.0000	0.0000;
	717	648	0.045446	0.080909	0.00757	109	109	109	0	0	1	-360	360	-1.1973	-0.6958	1.1979	-0.1886	0.0000	0.0000	0.0000	0.0000;
	717	610	0.026281	0.046942	0.0044	109	109	109	0	0	1	-360	360	-7.5967	-0.1042	7.6097	-0.3878	0.0000	0.0000	0.0000	0.0000;
	749	703	0.010909	0.019256	0.001801	109	109	109	0	0	1	-360	360	13.8024	-4.6795	-13.7827	4.5026	0.0000	0.0000	0.0000	0.0000;
	736	628	0.035207	0.076446	0.007429	137	137	137	0	0	1	-360	360	13.9032	4.0347	-13.8403	-4.7794	0.0000	0.0000	0.0000	0.0000;
	797	737	0.022397	0.072397	0.00741	137	137	137	0	0	1	-360	360	-12.2527	-5.4073	12.2858	4.6340	0.0000	0.0000	0.0000	0.0000;
	737	712	0.021322	0.06595	0.006711	109	109	109	0	0	1	-360	360	46.7050	3.0289	-46.3135	-2.6117	0.0000	0.0000	0.0000	0.0000;
	712	610	0.076942	0.132562	0.01263	109	109	109	0	0	1	-360	360	5.6395	-4.6883	-5.6084	3.2618	0.0000	0.0000	0.0000	0.0000;
	787	590	0.031818	0.079587	0.008061	137	137	137	0	0	1	-360	360	-12.5484	-13.2500	12.6396	12.5624	0.0000	0.0000	0.0000	0.0000;
	787	763	0.009174	0.022893	0.002321	137	137	137	0	0	1	-360	360	3.7544	12.0500	-3.7411	-12.2763	0.0000	0.0000	0.0000	0.0000;
	805	589	0.023554	0.07562	0.007819	137	137	137	0	0	1	-360	360	-35.9652	-5.4219	36.2413	5.4188	0.0000	0.0000	0.0000	0.0000;
	805	667	0.022231	0.071397	0.007381	137	137	137	0	0	1	-360	360	23.7152	3.6219	-23.6009	-4.0790	0.0000	0.0000	0.0000	0.0000;
	665	587	0.022066	0.059173	0.00611	137	137	137	0	0	1	-360	360	2.0733	-3.9470	-2.0699	3.2705	0.0000	0.0000	0.0000	0.0000;
	788	587	0.025372	0.067364	0.00695	137	137	137	0	0	1	-360	360	12.8871	4.0811	-12.8455	-4.7561	0.0000	0.0000	0.0000	0.0000;
	684	788	0.01405	0.036446	0.00377	137	137	137	0	0	1	-360	360	15.4717	1.9146	-15.4417	-2.2663	0.0000	0.0000	0.0000	0.0000;
	667	629	0.020744	0.067017	0.006861	137	137	137	0	0	1	-360	360	0.9405	6.9101	-0.9304	-7.6347	0.0000	0.0000	0.0000	0.0000;
	655	629	0.009669	0.026198	0.002631	109	109	109	0	0	1	-360	360	12.1747	-6.8774	-12.1576	6.6347	0.0000	0.0000	0.0000	0.0000;
	718	655	0.006198	0.02	0.00204	109	109	109	0	0	1	-360	360	13.2604	-7.1102	-13.2477	6.9274	0.0000	0.0000	0.0000	0.0000;
	811	609	0.015793	0.051066	0.00523	137	137	137	0	0	1	-360	360	-49.2596	-2.3638	49.5905	2.8221	0.0000	0.0000	0.0000	0.0000;
	777	759	0.001744	0.00562	0.000581	137	137	137	0	0	1	-360	360	-27.6347	-1.2830	27.6461	1.2513	0.0000	0.0000	0.0000	0.0000;
	817	792	0.020579	0.036281	0.00339	109	109	109	0	0	1	-360	360	-15.3014	-0.9706	15.3435	0.6548	0.0000	0.0000	0.0000	0.0000;
	829	817	0.028017	0.090496	0.00924	137	137	137	0	0	1	-360	360	-10.9792	-1.9290	11.0094	0.9706	0.0000	0.0000	0.0000	0.0000;
	829	788	0.008678	0.015372	0.00143	137	137	137	0	0	1	-360	360	8.6762	1.4290	-8.6703	-1.5812	0.0000	0.0000	0.0000	0.0000;
	775	589	0.033058	0.10686	0.010941	137	137	137	0	0	1	-360	360	27.4876	2.4731	-27.2721	-3.0480	0.0000	0.0000	0.0000	0.0000;
	804	637	0.032983	0.106686	0.010909	137	137	137	0	0	1	-360	360	11.5780	-2.0680	-11.5388	0.9486	0.0000	0.0000	0.0000	0.0000;
	723	807	0.020661	0.066777	0.006829	109	109	109	0	0	1	-360	360	12.5577	-4.8694	-12.5266	4.1649	0.0000	0.0000	0.0000	0.0000;
	811	632	0.014793	0.047686	0.004881	137	137	137	0	0	1	-360	360	34.3916	1.4638	-34.2404	-1.5400	0.0000	0.0000	0.0000	0.0000;
	814	632	0.007438	0.01314	0.001229	109	109	109	0	0	1	-360	360	-22.6900	0.8782	22.7234	-0.9600	0.0000	0.0000	0.0000	0.0000;
	814	627	0.008256	0.014628	0.00137	109	109	109	0	0	1	-360	360	17.9790	-1.5782	-17.9555	1.4630	0.0000	0.0000	0.0000	0.0000;
	800	788	0.002562	0.008182	0.00083	137	137	137	0	0	1	-360	360	-6.0421	-0.8580	6.0430	0.7664	0.0000	0.0000	0.0000	0.0000;
	702	610	0.005289	0.016859	0.00173	137	137	137	0	0	1	-360	360	-0.9032	1.0272	0.9033	-1.2299	0.0000	0.0000	0.0000	0.0000;
	775	676	0.038934	0.12595	0.012879	137	137	137	0	0	1	-360	360	43.6560	1.1853	-43.0227	-0.6257	0.0000	0.0000	0.0000	0.0000;
	728	749	0.02157	0.047438	0.00462	109	109	109	0	0	1	-360	360	16.3665	-4.4084	-16.3144	3.9795	0.0000	0.0000	0.0000	0.0000;
	728	736	0.029669	0.066364	0.00649	137	137	137	0	0	1	-360	360	-40.1569	5.9530	40.5730	-5.7922	0.0000	0.0000	0.0000	0.0000;
	676	633	0.009826	0.031818	0.00325	137	137	137	0	0	1	-360	360	-18.7674	0.7729	18.7979	-1.0446	0.0000	0.0000	0.0000	0.0000;
	775	759	0.02438	0.078017	0.008071	137	137	137	0	0	1	-360	360	-12.2719	2.1612	12.3046	-3.0048	0.0000	0.0000	0.0000	0.0000;
	762	759	0.017769	0.057364	0.005871	137	137	137	0	0	1	-360	360	-48.5731	-0.7782	48.9353	1.2625	0.0000	0.0000	0.0000	0.0000;
	797	628	0.008182	0.026446	0.00271	137	137	137	0	0	1	-360	360	6.3897	4.9073	-6.3851	-5.2122	0.0000	0.0000	0.0000	0.0000;
	665	605	0.012397	0.054132	0.006749	137	137	137	0	0	1	-360	360	6.5551	-2.0775	-6.5500	1.3433	0.0000	0.0000	0.0000	0.0000;
	807	808	0.008512	0.027438	0.00281	109	109	109	0	0	1	-360	360	-3.1784	-6.5649	3.1821	6.2449	0.0000	0.0000	0.0000	0.0000;
	800	789	0.006364	0.020579	0.002101	137	137	137	0	0	1	-360	360	0.9111	-0.0420	-0.9111	-0.1964	0.0000	0.0000	0.0000	0.0000;
	605	587	0.017934	0.058016	0.005929	137	137	137	0	0	1	-360	360	-3.5010	-1.9433	3.5034	1.2856	0.0000	0.0000	0.0000	0.0000;
	664	667	0.001488	0.002636	0.000249	109	109	109	0	0	1	-360	360	-5.9328	2.7945	5.9334	-2.8212	0.0000	0.0000	0.0000	0.0000;
	666	664	0.000579	0.001901	0.000191	137	137	137	0	0	1	-360	360	0.3493	3.9736	-0.3492	-3.9945	0.0000	0.0000	0.0000	0.0000;
	831	804	0.028678	0.09281	0.009489	109	109	109	0	0	1	-360	360	-10.2868	2.1441	10.3152	-3.1380	0.0000	0.0000	0.0000	0.0000;
	585	733	0.015703	0.050744	0.005191	137	137	137	0	0	1	-360	360	-3.0360	-0.6000	3.0373	0.0079	0.0000	0.0000	0.0000	0.0000;
	657	728	0.021322	0.068934	0.00705	137	137	137	0	0	1	-360	360	-22.6493	1.5205	22.7434	-2.0445	0.0000	0.0000	0.0000	0.0000;
	796	773	0.008182	0.026529	0.00271	137	137	137	0	0	1	-360	360	8.0215	-0.2587	-8.0169	-0.0384	0.0000	0.0000	0.0000	0.0000;
	668	666	0.011488	0.029669	0.003011	109	109	109	0	0	1	-360	360	15.6638	5.5125	-15.6353	-5.7736	0.0000	0.0000	0.0000	0.0000;
	654	718	0.006198	0.02	0.00204	137	137	137	0	0	1	-360	360	22.4676	-4.1942	-22.4381	4.0654	0.0000	0.0000	0.0000	0.0000;
	725	657	0.018099	0.058512	0.00599	137	137	137	0	0	1	-360	360	-17.1572	2.7722	17.2043	-3.3205	0.0000	0.0000	0.0000	0.0000;
	665	668	0.005702	0.016033	0.00165	137	137	137	0	0	1	-360	360	22.6027	6.0064	-22.5748	-6.1125	0.0000	0.0000	0.0000	0.0000;
	792	684	0.019174	0.049826	0.005159	76	76	76	0	0	1	-360	360	22.8895	2.8528	-22.8007	-3.2146	0.0000	0.0000	0.0000	0.0000;
	791	774	0.023058	0.074628	0.00764	137	137	137	0	0	1	-360	360	-10.6193	0.1134	10.6416	-0.9367	0.0000	0.0000	0.0000	0.0000;
	780	622	0.000157	0.000504	5.1e-05	137	137	137	0	0	1	-360	360	-14.5377	-2.5401	14.5380	2.5350	0.0000	0.0000	0.0000	0.0000;
	593	718	0.030248	0.059314	0.00567	137	137	137	0	0	1	-360	360	13.4884	-2.3877	-13.4373	1.8647	0.0000	0.0000	0.0000	0.0000;
	665	635	0.013587	0.043942	0.004496	137	137	137	0	0	1	-360	360	4.7137	0.0053	-4.7110	-0.5000	0.0000	0.0000	0.0000	0.0000;
	835	764	0.051901	0.131397	0.013119	137	137	137	0	0	1	-360	360	-23.9738	1.8676	24.2339	-2.7442	0.0000	0.0000	0.0000	0.0000;
	767	765	0.015207	0.02562	0.002449	109	109	109	0	0	1	-360	360	-25.8046	4.7905	25.8940	-4.9281	0.0000	0.0000	0.0000	0.0000;
	767	766	0.008512	0.01438	0.001549	109	109	109	0	0	1	-360	360	10.0996	-7.7905	-10.0879	7.6283	0.0000	0.0000	0.0000	0.0000;
	766	740	0.027016	0.087603	0.009	137	137	137	0	0	1	-360	360	-6.6641	-10.6283	6.6978	9.6705	0.0000	0.0000	0.0000	0.0000;
	739	675	0.018512	0.06	0.00614	137	137	137	0	0	1	-360	360	-13.3875	-10.4979	13.4305	9.8878	0.0000	0.0000	0.0000	0.0000;
	675	661	0.013719	0.044463	0.00454	137	137	137	0	0	1	-360	360	-38.5585	-11.3878	38.7382	11.4072	0.0000	0.0000	0.0000	0.0000;
	764	757	0.022893	0.051901	0.00506	109	109	109	0	0	1	-360	360	26.4287	0.2171	-26.2931	-0.5034	0.0000	0.0000	0.0000	0.0000;
	768	757	0.025207	0.057438	0.00561	109	109	109	0	0	1	-360	360	-15.3722	4.0248	15.4275	-4.5528	0.0000	0.0000	0.0000	0.0000;
	768	761	0.005793	0.009917	0.00105	137	137	137	0	0	1	-360	360	-2.4268	-8.0248	2.4302	7.9083	0.0000	0.0000	0.0000	0.0000;
	641	618	0.017769	0.057364	0.005871	137	137	137	0	0	1	-360	360	-25.5433	-11.3467	25.6589	11.0160	0.0000	0.0000	0.0000	0.0000;
	661	618	0.020579	0.066124	0.006861	137	137	137	0	0	1	-360	360	37.1201	18.7746	-36.8326	-18.6948	0.0000	0.0000	0.0000	0.0000;
	764	612	0.009008	0.031066	0.002979	137	137	137	0	0	1	-360	360	4.6413	8.2864	-4.6342	-8.6124	0.0000	0.0000	0.0000	0.0000;
	748	612	0.023967	0.083223	0.007991	137	137	137	0	0	1	-360	360	0.6178	-9.4855	-0.6008	8.6124	0.0000	0.0000	0.0000	0.0000;
	758	748	0.023223	0.075207	0.0077	137	137	137	0	0	1	-360	360	9.0259	-9.2700	-8.9938	8.4855	0.0000	0.0000	0.0000	0.0000;
	826	784	0.008843	0.014876	0.0015	109	109	109	0	0	1	-360	360	-11.7840	-5.8670	11.7972	5.7160	0.0000	0.0000	0.0000	0.0000;
	826	596	0.014628	0.025793	0.00242	109	109	109	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	798	764	0.053314	0.133388	0.010641	144	144	144	0	0	1	-360	360	-16.5850	-3.9225	16.7173	3.0126	0.0000	0.0000	0.0000	0.0000;
	765	636	0.040661	0.111157	0.011471	137	137	137	0	0	1	-360	360	14.1327	2.2254	-14.0610	-3.3723	0.0000	0.0000	0.0000	0.0000;
	802	636	0.027769	0.077686	0.00801	137	137	137	0	0	1	-360	360	-8.8054	-3.2419	8.8260	2.3723	0.0000	0.0000	0.0000	0.0000;
	802	798	0.002893	0.007769	0.000801	137	137	137	0	0	1	-360	360	-3.2356	1.7419	3.2359	-1.8333	0.0000	0.0000	0.0000	0.0000;
	596	798	0.04	0.061818	0.006759	109	109	109	0	0	1	-360	360	6.3935	-9.0236	-6.3532	8.3086	0.0000	0.0000	0.0000	0.0000;
	794	596	0.038256	0.06562	0.01263	109	109	109	0	0	1	-360	360	-1.5820	-7.3343	1.5976	5.9186	0.0000	0.0000	0.0000	0.0000;
	794	669	0.028934	0.049752	0.00953	109	109	109	0	0	1	-360	360	-3.6530	7.3343	3.6722	-8.3823	0.0000	0.0000	0.0000	0.0000;
	670	669	0.004132	0.007107	0.00137	109	109	109	0	0	1	-360	360	13.1030	-6.5239	-13.0952	6.3823	0.0000	0.0000	0.0000	0.0000;
	798	726	0.069091	0.123802	0.010079	109	109	109	0	0	1	-360	360	-4.6210	-4.1739	4.6415	3.0412	0.0000	0.0000	0.0000	0.0000;
	798	659	0.039917	0.067934	0.005431	109	109	109	0	0	1	-360	360	-1.3422	-3.9701	1.3474	3.3515	0.0000	0.0000	0.0000	0.0000;
	731	659	0.01281	0.021818	0.00175	109	109	109	0	0	1	-360	360	5.0162	4.1566	-5.0114	-4.3515	0.0000	0.0000	0.0000	0.0000;
	731	727	0.013223	0.034298	0.003291	109	109	109	0	0	1	-360	360	-12.7592	-4.5966	12.7799	4.2669	0.0000	0.0000	0.0000	0.0000;
	726	690	0.031322	0.101397	0.010379	137	137	137	0	0	1	-360	360	12.0458	-0.9369	-12.0069	-0.1459	0.0000	0.0000	0.0000	0.0000;
	729	726	0.002479	0.007934	0.00082	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	729	726	0.002479	0.007934	0.00082	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	730	729	0.000331	0.000579	0.0242	274	274	274	0	0	1	-360	360	104.7401	37.6411	-104.6990	-40.0000	0.0000	0.0000	0.0000	0.0000;
	618	592	0.016281	0.052727	0.005411	137	137	137	0	0	1	-360	360	6.9857	6.6788	-6.9725	-7.2884	0.0000	0.0000	0.0000	0.0000;
	818	660	0.034711	0.112562	0.01158	137	137	137	0	0	1	-360	360	-60.4588	2.9970	61.5087	-1.0185	0.0000	0.0000	0.0000	0.0000;
	818	709	0.015124	0.051322	0.00251	137	137	137	0	0	1	-360	360	47.3708	-3.9970	-47.0891	4.6496	0.0000	0.0000	0.0000	0.0000;
	709	624	0.029496	0.051818	0.004881	137	137	137	0	0	1	-360	360	46.0421	-4.6496	-45.5177	4.9890	0.0000	0.0000	0.0000	0.0000;
	806	596	0.010248	0.018099	0.001699	109	109	109	0	0	1	-360	360	21.8376	-6.2082	-21.7917	6.0942	0.0000	0.0000	0.0000	0.0000;
	823	806	0.03124	0.055124	0.005159	109	109	109	0	0	1	-360	360	23.5643	-5.0287	-23.4086	4.7082	0.0000	0.0000	0.0000	0.0000;
	823	663	0.024463	0.043223	0.004051	109	109	109	0	0	1	-360	360	-26.7053	4.5287	26.8607	-4.7254	0.0000	0.0000	0.0000	0.0000;
	713	663	0.057364	0.100826	0.009489	109	109	109	0	0	1	-360	360	-0.5828	-2.0274	0.5840	0.9234	0.0000	0.0000	0.0000	0.0000;
	724	713	0.013636	0.070413	0.007279	137	137	137	0	0	1	-360	360	-9.8689	-2.2311	9.8808	1.4468	0.0000	0.0000	0.0000	0.0000;
	650	663	0.003058	0.009826	0.001009	137	137	137	0	0	1	-360	360	-12.0169	-5.5895	12.0215	5.4865	0.0000	0.0000	0.0000	0.0000;
	652	651	0.004463	0.014554	0.001481	137	137	137	0	0	1	-360	360	-19.3963	0.7538	19.4108	-0.8791	0.0000	0.0000	0.0000	0.0000;
	754	651	0.01405	0.045372	0.004649	137	137	137	0	0	1	-360	360	36.3206	-0.9133	-36.1628	0.8791	0.0000	0.0000	0.0000	0.0000;
	653	663	0.007603	0.024554	0.002519	137	137	137	0	0	1	-360	360	-18.0296	-6.0380	18.0531	5.8205	0.0000	0.0000	0.0000	0.0000;
	674	653	0.004463	0.013876	0.00143	137	137	137	0	0	1	-360	360	-7.5569	-3.6956	7.5596	3.5380	0.0000	0.0000	0.0000	0.0000;
	662	674	0.005702	0.018512	0.00189	137	137	137	0	0	1	-360	360	8.1514	-0.9043	-8.1481	0.6956	0.0000	0.0000	0.0000	0.0000;
	754	713	0.021984	0.06843	0.00702	137	137	137	0	0	1	-360	360	25.1211	-0.5339	-25.0030	0.0806	0.0000	0.0000	0.0000	0.0000;
	821	755	0.016198	0.02843	0.002691	109	109	109	0	0	1	-360	360	-3.1946	-10.9739	3.2122	10.6898	0.0000	0.0000	0.0000	0.0000;
	821	640	0.039174	0.066033	0.003959	109	109	109	0	0	1	-360	360	-5.7044	8.9739	5.7438	-9.3682	0.0000	0.0000	0.0000	0.0000;
	639	640	0.009587	0.020174	0.00196	109	109	109	0	0	1	-360	360	16.2429	-9.5341	-16.2138	9.3682	0.0000	0.0000	0.0000	0.0000;
	755	714	0.009669	0.03157	0.003221	137	137	137	0	0	1	-360	360	15.6541	0.2922	-15.6339	-0.6041	0.0000	0.0000	0.0000	0.0000;
	714	615	0.047769	0.090579	0.00862	109	109	109	0	0	1	-360	360	10.3989	0.1041	-10.3546	-1.0251	0.0000	0.0000	0.0000	0.0000;
	781	615	0.022727	0.046612	0.004501	109	109	109	0	0	1	-360	360	-3.0235	-1.5424	3.0256	1.0251	0.0000	0.0000	0.0000	0.0000;
	781	602	0.024628	0.059587	0.004961	109	109	109	0	0	1	-360	360	-0.1175	0.5424	0.1177	-1.1162	0.0000	0.0000	0.0000	0.0000;
	603	602	0.005702	0.018512	0.00189	109	109	109	0	0	1	-360	360	1.9564	3.7400	-1.9555	-3.9558	0.0000	0.0000	0.0000	0.0000;
	835	690	0.04719	0.085207	0.00803	109	109	109	0	0	1	-360	360	-3.1031	0.9304	3.1079	-1.8541	0.0000	0.0000	0.0000	0.0000;
	757	753	0.007769	0.016859	0.00165	137	137	137	0	0	1	-360	360	-5.8863	4.0563	5.8898	-4.2414	0.0000	0.0000	0.0000	0.0000;
	776	765	0.016859	0.029826	0.00281	109	109	109	0	0	1	-360	360	-33.6651	0.8226	33.8287	-0.8630	0.0000	0.0000	0.0000	0.0000;
	776	753	0.003554	0.006281	0.005421	109	109	109	0	0	1	-360	360	31.0471	-1.3226	-31.0178	0.7414	0.0000	0.0000	0.0000	0.0000;
	834	596	0.005868	0.010331	0.00097	109	109	109	0	0	1	-360	360	-5.4224	3.8819	5.4247	-3.9892	0.0000	0.0000	0.0000	0.0000;
	834	793	0.003802	0.012397	0.00127	109	109	109	0	0	1	-360	360	3.9244	-4.8819	-3.9231	4.7403	0.0000	0.0000	0.0000	0.0000;
	793	735	0.00405	0.012984	0.001331	137	137	137	0	0	1	-360	360	-0.7879	-5.2403	0.7888	5.0904	0.0000	0.0000	0.0000	0.0000;
	758	619	0.003554	0.01157	0.001191	137	137	137	0	0	1	-360	360	3.1413	-0.1359	-3.1410	0.0000	0.0000	0.0000	0.0000	0.0000;
	801	603	0.017769	0.057603	0.00589	109	109	109	0	0	1	-360	360	7.2011	3.0872	-7.1914	-3.7400	0.0000	0.0000	0.0000	0.0000;
	625	801	0.017769	0.057603	0.00589	109	109	109	0	0	1	-360	360	10.8847	2.9623	-10.8651	-3.5872	0.0000	0.0000	0.0000	0.0000;
	738	602	0.021744	0.038347	0.003589	109	109	109	0	0	1	-360	360	12.8521	-3.4297	-12.8192	3.0720	0.0000	0.0000	0.0000	0.0000;
	738	827	0.01719	0.05562	0.00568	137	137	137	0	0	1	-360	360	-21.2291	3.0118	21.2976	-3.4502	0.0000	0.0000	0.0000	0.0000;
	827	673	0.01719	0.05562	0.00568	137	137	137	0	0	1	-360	360	-23.9167	3.6565	24.0035	-4.0375	0.0000	0.0000	0.0000	0.0000;
	708	592	0.020744	0.067273	0.00688	137	137	137	0	0	1	-360	360	-0.6827	-7.0858	0.6905	6.2884	0.0000	0.0000	0.0000	0.0000;
	672	670	0.00157	0.003058	0.00029	69	69	69	0	0	1	-360	360	15.2008	-6.5493	-15.1970	6.5239	0.0000	0.0000	0.0000	0.0000;
	784	765	0.038256	0.067521	0.006331	109	109	109	0	0	1	-360	360	-20.1732	-6.2160	20.3192	5.7343	0.0000	0.0000	0.0000	0.0000;
	798	721	0.024876	0.072231	0.00824	137	137	137	0	0	1	-360	360	7.8664	0.0911	-7.8530	-1.0000	0.0000	0.0000	0.0000	0.0000;
	738	656	0.015207	0.049008	0.005019	20	20	20	0	0	1	-360	360	0.5240	-0.5821	-0.5240	0.0000	0.0000	0.0000	0.0000	0.0000;
	826	795	0.000413	0.011901	0.00122	69	69	69	0	0	1	-360	360	11.7840	5.8670	-11.7833	-5.9895	0.0000	0.0000	0.0000	0.0000;
	735	795	0.00281	0.009008	0.00092	69	69	69	0	0	1	-360	360	-5.4998	-5.5904	5.5013	5.4895	0.0000	0.0000	0.0000	0.0000;
	755	647	0.022893	0.074132	0.007579	137	137	137	0	0	1	-360	360	20.2989	0.1401	-20.2185	-0.7663	0.0000	0.0000	0.0000	0.0000;
	739	740	0.019339	0.062636	0.006411	137	137	137	0	0	1	-360	360	9.7235	9.4979	-9.6928	-10.1705	0.0000	0.0000	0.0000	0.0000;
	652	650	0.004554	0.014711	0.0015	137	137	137	0	0	1	-360	360	-7.8257	-4.7538	7.8289	4.5895	0.0000	0.0000	0.0000	0.0000;
	639	786	0.034876	0.064876	0.00614	109	109	109	0	0	1	-360	360	-19.3839	9.5341	19.5264	-9.9809	0.0000	0.0000	0.0000	0.0000;
	761	641	0.020992	0.067851	0.006941	137	137	137	0	0	1	-360	360	-18.1352	-10.9083	18.2143	10.3467	0.0000	0.0000	0.0000	0.0000;
	647	662	0.010826	0.035124	0.003589	69	69	69	0	0	1	-360	360	17.0775	-0.2337	-17.0504	-0.0957	0.0000	0.0000	0.0000	0.0000;
	621	827	0.019174	0.059587	0.006103	69	69	69	0	0	1	-360	360	-2.6180	-0.5000	2.6191	-0.2063	0.0000	0.0000	0.0000	0.0000;
	1863	1272	0.026281	0.082975	0.009048	114	114	114	0	0	1	-360	360	8.7123	0.9796	-8.6951	-2.0061	0.0000	0.0000	0.0000	0.0000;
	1271	1272	0.002975	0.009669	0.001004	140	140	140	0	0	1	-360	360	-8.6930	-2.9810	8.6951	2.8683	0.0000	0.0000	0.0000	0.0000;
	981	1493	0.036116	0.050413	0.008291	57	57	57	0	0	1	-360	360	-2.3740	0.5611	2.3761	-1.5159	0.0000	0.0000	0.0000	0.0000;
	980	981	0	8.3e-05	1e-05	29	29	29	0	0	1	-360	360	-2.3740	0.5600	2.3740	-0.5611	0.0000	0.0000	0.0000	0.0000;
	1014	983	0.016198	0.049174	0.00584	114	114	114	0	0	1	-360	360	27.8083	0.5376	-27.7051	-0.9305	0.0000	0.0000	0.0000	0.0000;
	1013	1014	0.000165	0.000248	4.4e-05	90	90	90	0	0	1	-360	360	-2.4990	-0.8580	2.4990	0.8527	0.0000	0.0000	0.0000	0.0000;
	1018	1359	0.016529	0.050413	0.005893	114	114	114	0	0	1	-360	360	-27.5607	3.1382	27.6766	-3.4353	0.0000	0.0000	0.0000	0.0000;
	1017	1018	0.000496	0.001488	0.000172	114	114	114	0	0	1	-360	360	-5.0020	-1.5430	5.0021	1.5245	0.0000	0.0000	0.0000	0.0000;
	1143	896	0.038678	0.099587	0.011081	114	114	114	0	0	1	-360	360	-3.3597	-2.8339	3.3650	1.5344	0.0000	0.0000	0.0000	0.0000;
	1603	1347	0.005372	0.01719	0.001832	114	114	114	0	0	1	-360	360	11.9019	2.5402	-11.8950	-2.7290	0.0000	0.0000	0.0000	0.0000;
	897	1603	0.039091	0.09562	0.010571	114	114	114	0	0	1	-360	360	27.1960	6.8670	-26.9341	-7.4635	0.0000	0.0000	0.0000	0.0000;
	1602	1603	8.3e-05	0.000248	1.9e-05	120	120	120	0	0	1	-360	360	-15.0320	-4.9250	15.0322	4.9233	0.0000	0.0000	0.0000	0.0000;
	1326	1246	0.01595	0.046694	0.004131	114	114	114	0	0	1	-360	360	-2.2887	-1.5113	2.2896	1.0221	0.0000	0.0000	0.0000	0.0000;
	1720	1326	0.031736	0.094215	0.008361	120	120	120	0	0	1	-360	360	-1.1005	-2.3297	1.1017	1.3404	0.0000	0.0000	0.0000	0.0000;
	1324	1326	0.000496	0.001157	0.000135	29	29	29	0	0	1	-360	360	-1.1870	-0.1870	1.1870	0.1709	0.0000	0.0000	0.0000	0.0000;
	1327	1245	0.01595	0.046694	0.004136	114	114	114	0	0	1	-360	360	10.2837	4.7365	-10.2659	-5.1671	0.0000	0.0000	0.0000	0.0000;
	1721	1327	0.031736	0.094215	0.008361	120	120	120	0	0	1	-360	360	10.3172	3.8348	-10.2837	-4.7206	0.0000	0.0000	0.0000	0.0000;
	1325	1327	0.000496	0.001157	0.000135	29	29	29	0	0	1	-360	360	0.0000	-0.0000	-0.0000	-0.0159	0.0000	0.0000	0.0000	0.0000;
	1893	1633	0.048182	0.119835	0.013225	114	114	114	0	0	1	-360	360	-10.9915	-1.4973	11.0429	0.1117	0.0000	0.0000	0.0000	0.0000;
	1632	1300	0.040165	0.105785	0.01189	114	114	114	0	0	1	-360	360	10.4551	-0.0266	-10.4168	-1.2353	0.0000	0.0000	0.0000	0.0000;
	1011	880	0.011653	0.03595	0.004112	114	114	114	0	0	1	-360	360	-69.7847	-11.7518	70.2744	12.7681	0.0000	0.0000	0.0000	0.0000;
	1010	881	0.011653	0.03595	0.004112	114	114	114	0	0	1	-360	360	13.2990	4.4127	-13.2801	-4.8553	0.0000	0.0000	0.0000	0.0000;
	1216	1635	0.002727	0.008926	0.000886	140	140	140	0	0	1	-360	360	57.5118	3.5504	-57.4337	-3.3971	0.0000	0.0000	0.0000	0.0000;
	1350	1216	0.007603	0.023471	0.002664	114	114	114	0	0	1	-360	360	65.5155	6.6647	-65.2340	-6.1061	0.0000	0.0000	0.0000	0.0000;
	1215	1216	0.000331	0.000413	8.2e-05	90	90	90	0	0	1	-360	360	-7.7220	-2.5650	7.7222	2.5557	0.0000	0.0000	0.0000	0.0000;
	894	1413	0.018182	0.044628	0.004898	120	120	120	0	0	1	-360	360	9.3763	5.4493	-9.3575	-5.9731	0.0000	0.0000	0.0000	0.0000;
	1864	894	0.026033	0.063636	0.007047	120	120	120	0	0	1	-360	360	17.3016	5.2675	-17.2287	-5.9179	0.0000	0.0000	0.0000	0.0000;
	894	892	0.013884	0.018017	0.003231	90	90	90	0	0	1	-360	360	7.8524	0.4686	-7.8450	-0.8360	0.0000	0.0000	0.0000	0.0000;
	1263	1414	0.017355	0.048265	0.005145	120	120	120	0	0	1	-360	360	11.6955	5.4710	-11.6702	-5.9962	0.0000	0.0000	0.0000	0.0000;
	1563	1205	0.00686	0.022231	0.002331	140	140	140	0	0	1	-360	360	41.0044	1.3812	-40.9050	-1.3291	0.0000	0.0000	0.0000	0.0000;
	1053	1563	0.004298	0.013388	0.001488	140	140	140	0	0	1	-360	360	41.0667	1.1482	-41.0044	-1.1276	0.0000	0.0000	0.0000	0.0000;
	1350	1053	0.005785	0.017686	0.002079	140	140	140	0	0	1	-360	360	45.0917	2.4786	-44.9910	-2.4136	0.0000	0.0000	0.0000	0.0000;
	1562	1563	0.006033	0.01843	0.002183	140	140	140	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.2536	0.0000	0.0000	0.0000	0.0000;
	1053	1052	0.002314	0.002893	0.000549	90	90	90	0	0	1	-360	360	3.9243	1.2654	-3.9240	-1.3290	0.0000	0.0000	0.0000	0.0000;
	1714	972	0.005041	0.015372	0.001774	140	140	140	0	0	1	-360	360	-1.2798	-3.7176	1.2804	3.5009	0.0000	0.0000	0.0000	0.0000;
	1352	1714	0.010248	0.031405	0.003628	140	140	140	0	0	1	-360	360	8.1269	-1.8031	-8.1212	1.3737	0.0000	0.0000	0.0000	0.0000;
	1714	1712	0.005124	0.008595	0.000908	90	90	90	0	0	1	-360	360	9.4009	2.3439	-9.3970	-2.4490	0.0000	0.0000	0.0000	0.0000;
	1715	973	0.005041	0.015372	0.001774	140	140	140	0	0	1	-360	360	11.9167	-3.5271	-11.9104	3.3281	0.0000	0.0000	0.0000	0.0000;
	1352	1715	0.010248	0.031405	0.003628	140	140	140	0	0	1	-360	360	16.6913	-2.5743	-16.6677	2.2001	0.0000	0.0000	0.0000	0.0000;
	1715	1713	0.005124	0.008512	0.0009	90	90	90	0	0	1	-360	360	4.7510	1.3270	-4.7500	-1.4360	0.0000	0.0000	0.0000	0.0000;
	1893	1363	0.040165	0.070165	0.007071	90	90	90	0	0	1	-360	360	4.0373	0.4408	-4.0313	-1.2335	0.0000	0.0000	0.0000	0.0000;
	1677	1306	0.022479	0.06562	0.006333	120	120	120	0	0	1	-360	360	36.8044	-7.1564	-36.5416	7.1671	0.0000	0.0000	0.0000	0.0000;
	1676	1856	0.01876	0.055372	0.005322	84	84	84	0	0	1	-360	360	50.5299	-7.2809	-50.1222	7.8498	0.0000	0.0000	0.0000	0.0000;
	1320	1179	0.014628	0.045868	0.005084	140	140	140	0	0	1	-360	360	22.7524	-12.7945	-22.6720	12.4218	0.0000	0.0000	0.0000	0.0000;
	1593	1320	0.006281	0.019752	0.002183	140	140	140	0	0	1	-360	360	22.7876	-13.0588	-22.7524	12.9022	0.0000	0.0000	0.0000	0.0000;
	1320	1318	0.00438	0.00843	0.000879	90	90	90	0	0	1	-360	360	0.0000	-0.1077	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1321	925	0.006281	0.019504	0.002217	140	140	140	0	0	1	-360	360	-14.4020	6.5032	14.4152	-6.7279	0.0000	0.0000	0.0000	0.0000;
	1769	1321	0.005041	0.015454	0.001793	140	140	140	0	0	1	-360	360	-14.3916	6.2147	14.4020	-6.3979	0.0000	0.0000	0.0000	0.0000;
	1321	1319	0.00438	0.00843	0.000879	90	90	90	0	0	1	-360	360	0.0000	-0.1053	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1352	836	0.012479	0.045207	0.00537	114	114	114	0	0	1	-360	360	0.0000	-0.6617	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	837	0.012479	0.045207	0.00537	114	114	114	0	0	1	-360	360	1.0671	-0.3614	-1.0670	-0.2790	0.0000	0.0000	0.0000	0.0000;
	1422	1004	0.002231	0.008347	0.000983	162	162	162	0	0	1	-360	360	-13.5127	-4.4746	13.5164	4.3668	0.0000	0.0000	0.0000	0.0000;
	989	1005	0.004132	0.01562	0.001878	162	162	162	0	0	1	-360	360	-9.0146	-3.9996	9.0178	3.7798	0.0000	0.0000	0.0000	0.0000;
	1352	989	0.004876	0.016446	0.00198	140	140	140	0	0	1	-360	360	-9.0107	-4.2241	9.0146	3.9930	0.0000	0.0000	0.0000	0.0000;
	989	988	0.00124	0.004463	0.000554	162	162	162	0	0	1	-360	360	0.0000	0.0066	0.0000	-0.0750	0.0000	0.0000	0.0000	0.0000;
	1396	1232	0.005537	0.017355	0.001919	140	140	140	0	0	1	-360	360	-23.0917	-8.6642	23.1199	8.5237	0.0000	0.0000	0.0000	0.0000;
	1464	1336	0.04157	0.060826	0.010346	90	90	90	0	0	1	-360	360	29.4580	-3.1151	-29.1390	2.4143	0.0000	0.0000	0.0000	0.0000;
	1495	1786	0.003967	0.011983	0.001421	140	140	140	0	0	1	-360	360	20.2074	0.9606	-20.1939	-1.0897	0.0000	0.0000	0.0000	0.0000;
	1670	1868	0.015868	0.048016	0.005704	114	114	114	0	0	1	-360	360	38.1136	5.0155	-37.9064	-5.0309	0.0000	0.0000	0.0000	0.0000;
	1007	1670	0.02157	0.065454	0.007771	114	114	114	0	0	1	-360	360	38.3936	4.8765	-38.1136	-4.9174	0.0000	0.0000	0.0000	0.0000;
	1669	1670	0.002397	0.007273	0.000864	140	140	140	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0980	0.0000	0.0000	0.0000	0.0000;
	1441	1774	0.002397	0.007355	0.000852	140	140	140	0	0	1	-360	360	26.0092	2.9420	-25.9955	-3.0022	0.0000	0.0000	0.0000	0.0000;
	1386	1292	0.010496	0.031901	0.003782	114	114	114	0	0	1	-360	360	36.3842	-5.4658	-36.2639	5.3866	0.0000	0.0000	0.0000	0.0000;
	1221	1450	0.024793	0.041322	0.004259	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1065	987	0.010826	0.023967	0.003364	114	114	114	0	0	1	-360	360	31.1040	-1.0476	-31.0175	0.8328	0.0000	0.0000	0.0000	0.0000;
	1749	1503	0.008347	0.024959	0.003015	114	114	114	0	0	1	-360	360	-32.9429	0.8354	33.0204	-0.9575	0.0000	0.0000	0.0000	0.0000;
	1116	1433	0.024793	0.083471	0.010285	114	114	114	0	0	1	-360	360	-44.8804	-15.3985	45.3692	15.8535	0.0000	0.0000	0.0000	0.0000;
	1498	1433	0.034876	0.093058	0.01232	120	120	120	0	0	1	-360	360	-19.3552	-3.9479	19.4708	2.8128	0.0000	0.0000	0.0000	0.0000;
	1591	1312	0.008182	0.014628	0.00304	120	120	120	0	0	1	-360	360	39.1235	5.8541	-39.0178	-6.0324	0.0000	0.0000	0.0000	0.0000;
	1753	959	0.056033	0.074711	0.007168	75	75	75	0	0	1	-360	360	-11.0478	-1.5290	11.1085	0.7884	0.0000	0.0000	0.0000	0.0000;
	1753	1331	0.038265	0.051984	0.004753	57	57	57	0	0	1	-360	360	33.8402	0.1796	-33.4554	-0.1920	0.0000	0.0000	0.0000	0.0000;
	1335	1246	0.029256	0.050826	0.004973	90	90	90	0	0	1	-360	360	-0.6739	-2.6621	0.6754	2.0727	0.0000	0.0000	0.0000	0.0000;
	1894	1001	0.019752	0.05124	0.005878	90	90	90	0	0	1	-360	360	30.4643	1.8398	-30.3102	-2.1389	0.0000	0.0000	0.0000	0.0000;
	1484	1266	0.021818	0.065702	0.007795	90	90	90	0	0	1	-360	360	7.0969	0.2732	-7.0873	-1.1501	0.0000	0.0000	0.0000	0.0000;
	1571	1266	0.036281	0.070579	0.007366	90	90	90	0	0	1	-360	360	-7.1610	8.2528	7.2004	-9.0331	0.0000	0.0000	0.0000	0.0000;
	1808	1012	0.019917	0.060579	0.007124	114	114	114	0	0	1	-360	360	31.7428	2.4774	-31.5778	-2.8441	0.0000	0.0000	0.0000	0.0000;
	1210	1010	0.007769	0.023719	0.002798	140	140	140	0	0	1	-360	360	4.5037	-3.5874	-4.5017	3.2519	0.0000	0.0000	0.0000	0.0000;
	844	1809	0.047603	0.060165	0.005242	60	60	60	0	0	1	-360	360	-2.3660	-0.7410	2.3682	0.0999	0.0000	0.0000	0.0000	0.0000;
	1010	1693	0.052479	0.129917	0.014394	114	114	114	0	0	1	-360	360	40.0590	-6.4163	-39.3566	6.4147	0.0000	0.0000	0.0000	0.0000;
	1891	936	0.032645	0.079091	0.009402	114	114	114	0	0	1	-360	360	13.6417	-10.8989	-13.5613	9.9720	0.0000	0.0000	0.0000	0.0000;
	875	1214	0.023719	0.033388	0.00589	90	90	90	0	0	1	-360	360	20.7637	-6.8876	-20.6627	6.3753	0.0000	0.0000	0.0000	0.0000;
	1174	1717	0.008264	0.026364	0.002848	140	140	140	0	0	1	-360	360	-24.4146	4.0334	24.4560	-4.2511	0.0000	0.0000	0.0000	0.0000;
	1010	1174	0.019917	0.063884	0.00674	114	114	114	0	0	1	-360	360	-23.8453	3.5616	23.9406	-4.0810	0.0000	0.0000	0.0000	0.0000;
	1173	1174	0.000992	0.003141	0.00037	114	114	114	0	0	1	-360	360	-0.4740	-0.0930	0.4740	0.0476	0.0000	0.0000	0.0000	0.0000;
	1693	1223	0.013554	0.040992	0.004864	114	114	114	0	0	1	-360	360	19.9246	13.5925	-19.8578	-13.9685	0.0000	0.0000	0.0000	0.0000;
	1207	967	0.005372	0.017025	0.001861	114	114	114	0	0	1	-360	360	11.1374	2.0525	-11.1317	-2.2600	0.0000	0.0000	0.0000	0.0000;
	1488	1648	0.020248	0.067934	0.006556	114	114	114	0	0	1	-360	360	11.8035	-2.5973	-11.7780	1.9305	0.0000	0.0000	0.0000	0.0000;
	1741	1810	0.037273	0.119504	0.012681	114	114	114	0	0	1	-360	360	-28.5489	-4.5683	28.8276	4.0343	0.0000	0.0000	0.0000	0.0000;
	1742	957	0.01876	0.059339	0.006437	114	114	114	0	0	1	-360	360	-25.3606	-3.0606	25.4705	2.6897	0.0000	0.0000	0.0000	0.0000;
	1557	1387	0.015868	0.053554	0.005135	114	114	114	0	0	1	-360	360	-24.5061	-2.5436	24.5884	2.2186	0.0000	0.0000	0.0000	0.0000;
	1208	880	0.006777	0.021488	0.002343	114	114	114	0	0	1	-360	360	-11.2565	-2.1464	11.2638	1.8851	0.0000	0.0000	0.0000	0.0000;
	1200	881	0.015372	0.048926	0.005234	114	114	114	0	0	1	-360	360	9.5106	1.0459	-9.4989	-1.6461	0.0000	0.0000	0.0000	0.0000;
	1871	880	0.00686	0.021901	0.002331	114	114	114	0	0	1	-360	360	-0.8310	-0.5600	0.8310	0.2769	0.0000	0.0000	0.0000	0.0000;
	1872	881	0.00686	0.021901	0.002335	114	114	114	0	0	1	-360	360	-2.9680	-2.3320	2.9688	2.0508	0.0000	0.0000	0.0000	0.0000;
	1752	1796	0.053058	0.227273	0.025112	162	162	162	0	0	1	-360	360	-24.6345	-3.8553	24.9260	2.2514	0.0000	0.0000	0.0000	0.0000;
	1075	1795	0.049174	0.21124	0.023334	114	114	114	0	0	1	-360	360	-22.0483	-5.0003	22.2683	3.2924	0.0000	0.0000	0.0000	0.0000;
	1546	1429	0.034298	0.10595	0.011374	114	114	114	0	0	1	-360	360	41.6350	10.6928	-41.0929	-10.3295	0.0000	0.0000	0.0000	0.0000;
	1124	1099	0.000496	0.000909	7.7e-05	90	90	90	0	0	1	-360	360	1.0004	3.1979	-1.0003	-3.2071	0.0000	0.0000	0.0000	0.0000;
	1128	1124	0.004132	0.007107	0.000692	90	90	90	0	0	1	-360	360	1.0007	3.0925	-1.0004	-3.1747	0.0000	0.0000	0.0000	0.0000;
	1863	1128	0.004132	0.006942	0.000721	90	90	90	0	0	1	-360	360	1.0011	3.0033	-1.0007	-3.0891	0.0000	0.0000	0.0000	0.0000;
	1122	1124	0.001157	0.002149	0.000194	90	90	90	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0232	0.0000	0.0000	0.0000	0.0000;
	1126	1128	8.3e-05	0.000248	2.9e-05	140	140	140	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0035	0.0000	0.0000	0.0000	0.0000;
	982	851	0.017355	0.050165	0.006278	114	114	114	0	0	1	-360	360	19.2565	-0.3258	-19.2031	-0.2739	0.0000	0.0000	0.0000	0.0000;
	1261	1233	0.024546	0.061488	0.006486	76	76	76	0	0	1	-360	360	15.2913	0.3489	-15.2434	-1.0045	0.0000	0.0000	0.0000	0.0000;
	1364	1134	0.026612	0.041322	0.006396	90	90	90	0	0	1	-360	360	-26.1869	-0.7997	26.3479	0.3200	0.0000	0.0000	0.0000	0.0000;
	1863	1203	0.031653	0.061735	0.011805	120	120	120	0	0	1	-360	360	32.5629	-2.2652	-32.2821	1.4099	0.0000	0.0000	0.0000	0.0000;
	1864	1133	0.045455	0.05686	0.010803	90	90	90	0	0	1	-360	360	36.6171	2.1489	-36.0994	-2.7610	0.0000	0.0000	0.0000	0.0000;
	1241	850	0.002975	0.009504	0.000997	114	114	114	0	0	1	-360	360	-3.4338	-2.2989	3.4343	2.1808	0.0000	0.0000	0.0000	0.0000;
	1511	1261	0.013471	0.043306	0.004559	114	114	114	0	0	1	-360	360	-12.7314	-9.5272	12.7595	9.0728	0.0000	0.0000	0.0000	0.0000;
	899	1233	0.008926	0.024793	0.002756	140	140	140	0	0	1	-360	360	6.4023	3.2474	-6.3983	-3.5654	0.0000	0.0000	0.0000	0.0000;
	1278	1204	0.020413	0.039752	0.007577	120	120	120	0	0	1	-360	360	-27.5115	1.9963	27.6445	-2.6273	0.0000	0.0000	0.0000	0.0000;
	1613	1129	8.3e-05	0.000826	7e-06	90	90	90	0	0	1	-360	360	-6.2850	0.5104	6.2850	-0.5110	0.0000	0.0000	0.0000	0.0000;
	1864	1613	0.006529	0.010992	0.001128	90	90	90	0	0	1	-360	360	0.7254	2.0436	-0.7251	-2.1767	0.0000	0.0000	0.0000	0.0000;
	1613	1612	0.000165	0.000248	2.4e-05	90	90	90	0	0	1	-360	360	7.0101	1.6662	-7.0100	-1.6690	0.0000	0.0000	0.0000	0.0000;
	1127	1130	0.002562	0.00438	0.000443	90	90	90	0	0	1	-360	360	3.8023	0.2205	-3.8020	-0.2730	0.0000	0.0000	0.0000	0.0000;
	1863	1127	0.00405	0.006777	0.000707	90	90	90	0	0	1	-360	360	3.8028	0.1037	-3.8023	-0.1875	0.0000	0.0000	0.0000	0.0000;
	1125	1127	0.000744	0.002314	0.000276	76	76	76	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0330	0.0000	0.0000	0.0000	0.0000;
	1123	851	0.010826	0.021818	0.002998	90	90	90	0	0	1	-360	360	-8.5030	0.9114	8.5097	-1.2570	0.0000	0.0000	0.0000	0.0000;
	1098	1123	0.000413	0.000744	6.8e-05	90	90	90	0	0	1	-360	360	-3.1617	0.9710	3.1617	-0.9791	0.0000	0.0000	0.0000	0.0000;
	1121	1123	0.00124	0.002149	0.000208	90	90	90	0	0	1	-360	360	-5.3410	-0.0920	5.3413	0.0676	0.0000	0.0000	0.0000	0.0000;
	1924	850	0.004545	0.007934	0.000833	90	90	90	0	0	1	-360	360	-3.2060	-1.1660	3.2064	1.0670	0.0000	0.0000	0.0000	0.0000;
	1925	851	0.004545	0.007934	0.000833	90	90	90	0	0	1	-360	360	-17.2350	0.1630	17.2463	-0.2430	0.0000	0.0000	0.0000	0.0000;
	1679	850	0.004132	0.010992	0.001735	114	114	114	0	0	1	-360	360	-31.5369	-4.9365	31.5722	4.8226	0.0000	0.0000	0.0000	0.0000;
	1233	1743	0.006777	0.01124	0.001191	29	29	29	0	0	1	-360	360	5.3537	1.2890	-5.3520	-1.4280	0.0000	0.0000	0.0000	0.0000;
	1234	1744	0.006777	0.01124	0.001191	57	57	57	0	0	1	-360	360	13.2024	2.9065	-13.1920	-3.0310	0.0000	0.0000	0.0000	0.0000;
	1576	1417	0.037025	0.06719	0.006691	90	90	90	0	0	1	-360	360	13.8764	0.6402	-13.8153	-1.3101	0.0000	0.0000	0.0000	0.0000;
	1556	1417	0.014876	0.028099	0.002979	78	78	78	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1875	1418	0.007603	0.011735	0.001496	90	90	90	0	0	1	-360	360	15.3209	3.0193	-15.3049	-3.1686	0.0000	0.0000	0.0000	0.0000;
	1874	1875	0.000992	0.001736	0.000165	90	90	90	0	0	1	-360	360	15.3230	3.0038	-15.3209	-3.0193	0.0000	0.0000	0.0000	0.0000;
	1451	1874	0.006198	0.007769	0.001481	90	90	90	0	0	1	-360	360	15.3359	2.8474	-15.3230	-3.0038	0.0000	0.0000	0.0000	0.0000;
	1556	1875	0.007273	0.014545	0.001549	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	1874	0.019008	0.033058	0.003151	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1923	1293	0.019091	0.057769	0.006863	114	114	114	0	0	1	-360	360	-31.3418	6.6136	31.5100	-6.9089	0.0000	0.0000	0.0000	0.0000;
	1863	1132	0.007025	0.015703	0.001757	90	90	90	0	0	1	-360	360	4.9124	1.3208	-4.9108	-1.5277	0.0000	0.0000	0.0000	0.0000;
	1131	850	0.010826	0.032727	0.003884	114	114	114	0	0	1	-360	360	-9.3412	0.5445	9.3491	-0.9856	0.0000	0.0000	0.0000	0.0000;
	1626	851	0.008595	0.026033	0.00309	114	114	114	0	0	1	-360	360	-15.1220	-1.5481	15.1386	1.2286	0.0000	0.0000	0.0000	0.0000;
	1692	1277	0.028347	0.06595	0.009854	120	120	120	0	0	1	-360	360	-6.4000	1.4145	6.4109	-2.5416	0.0000	0.0000	0.0000	0.0000;
	1922	1692	0.008595	0.026033	0.003095	114	114	114	0	0	1	-360	360	28.0150	-6.9318	-27.9540	6.7545	0.0000	0.0000	0.0000	0.0000;
	1691	1672	0.015703	0.047686	0.005665	114	114	114	0	0	1	-360	360	3.5397	0.7378	-3.5379	-1.3939	0.0000	0.0000	0.0000	0.0000;
	1723	1485	0.014711	0.02595	0.002841	57	57	57	0	0	1	-360	360	16.1700	0.4448	-16.1370	-0.7181	0.0000	0.0000	0.0000	0.0000;
	1884	1262	0.003058	0.00843	0.001447	114	114	114	0	0	1	-360	360	-17.3980	-0.0205	17.4058	-0.1319	0.0000	0.0000	0.0000	0.0000;
	1363	1310	0.011901	0.036116	0.004264	114	114	114	0	0	1	-360	360	8.4516	0.5912	-8.4441	-1.0511	0.0000	0.0000	0.0000	0.0000;
	1311	893	0.008843	0.026777	0.003178	114	114	114	0	0	1	-360	360	3.6841	0.1070	-3.6830	-0.4630	0.0000	0.0000	0.0000	0.0000;
	1722	1000	0.026777	0.063223	0.007267	57	57	57	0	0	1	-360	360	-20.5802	-1.6467	20.6775	1.0224	0.0000	0.0000	0.0000	0.0000;
	1570	1510	0.031983	0.102397	0.010846	114	114	114	0	0	1	-360	360	-4.4921	-9.7167	4.5202	8.5294	0.0000	0.0000	0.0000	0.0000;
	1262	1211	0.036116	0.11595	0.012221	114	114	114	0	0	1	-360	360	5.8915	-1.0339	-5.8811	-0.3973	0.0000	0.0000	0.0000	0.0000;
	1863	1639	0.023636	0.076942	0.007921	114	114	114	0	0	1	-360	360	3.3240	0.6260	-3.3216	-1.5655	0.0000	0.0000	0.0000	0.0000;
	1883	1242	0.02281	0.041818	0.008523	120	120	120	0	0	1	-360	360	4.9188	-1.0506	-4.9142	0.0377	0.0000	0.0000	0.0000	0.0000;
	947	1234	0	0.000826	7e-06	120	120	120	0	0	1	-360	360	5.4484	4.1474	-5.4484	-4.1480	0.0000	0.0000	0.0000	0.0000;
	1863	947	0.009504	0.03	0.003308	120	120	120	0	0	1	-360	360	13.3262	5.4142	-13.3096	-5.7571	0.0000	0.0000	0.0000	0.0000;
	946	947	0.009504	0.032231	0.003073	140	140	140	0	0	1	-360	360	-7.8560	-1.9580	7.8612	1.6097	0.0000	0.0000	0.0000	0.0000;
	1863	898	0.004298	0.013471	0.001493	114	114	114	0	0	1	-360	360	16.8949	5.5827	-16.8835	-5.7256	0.0000	0.0000	0.0000	0.0000;
	1264	1864	0.040579	0.104959	0.011437	120	120	120	0	0	1	-360	360	-12.6457	-5.7484	12.7105	4.5739	0.0000	0.0000	0.0000	0.0000;
	1864	1577	0.017521	0.031983	0.00311	90	90	90	0	0	1	-360	360	27.0987	2.5523	-26.9889	-2.7183	0.0000	0.0000	0.0000	0.0000;
	1642	1627	0.003141	0.009504	0.001125	114	114	114	0	0	1	-360	360	-4.7624	0.5935	4.7630	-0.7261	0.0000	0.0000	0.0000	0.0000;
	1640	1642	0	0.000826	1e-05	114	114	114	0	0	1	-360	360	-4.7624	0.5914	4.7624	-0.5924	0.0000	0.0000	0.0000	0.0000;
	1641	1642	0	0.000826	1e-05	114	114	114	0	0	1	-360	360	0.0000	-0.0000	-0.0000	-0.0012	0.0000	0.0000	0.0000	0.0000;
	1234	1678	0.005537	0.013967	0.002464	114	114	114	0	0	1	-360	360	-17.9701	-1.9132	17.9852	1.6574	0.0000	0.0000	0.0000	0.0000;
	1450	1556	0.002149	0.006033	0.000632	90	90	90	0	0	1	-360	360	-15.5741	-3.0921	15.5787	3.0314	0.0000	0.0000	0.0000	0.0000;
	954	850	0.005455	0.017521	0.001847	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.2212	0.0000	0.0000	0.0000	0.0000;
	955	851	0.004959	0.017521	0.001847	114	114	114	0	0	1	-360	360	-3.5610	-0.0000	3.5615	-0.2193	0.0000	0.0000	0.0000	0.0000;
	1247	930	0.019008	0.060413	0.006548	114	114	114	0	0	1	-360	360	13.6571	3.4032	-13.6248	-4.0719	0.0000	0.0000	0.0000	0.0000;
	1907	929	0.005041	0.015289	0.001815	114	114	114	0	0	1	-360	360	10.5164	2.2887	-10.5114	-2.4866	0.0000	0.0000	0.0000	0.0000;
	1248	847	0.014215	0.025041	0.002563	90	90	90	0	0	1	-360	360	9.8607	0.9025	-9.8489	-1.1843	0.0000	0.0000	0.0000	0.0000;
	931	1698	0.02157	0.068265	0.007163	114	114	114	0	0	1	-360	360	23.1309	10.1820	-23.0130	-10.6495	0.0000	0.0000	0.0000	0.0000;
	1284	1220	0.015454	0.052066	0.004997	114	114	114	0	0	1	-360	360	-1.8212	-0.8408	1.8217	0.2437	0.0000	0.0000	0.0000	0.0000;
	1824	1284	0.012645	0.030248	0.004257	114	114	114	0	0	1	-360	360	-23.7670	2.4788	23.8277	-2.8424	0.0000	0.0000	0.0000	0.0000;
	1044	932	0.002727	0.007438	0.000806	114	114	114	0	0	1	-360	360	42.9071	14.1741	-42.8603	-14.1422	0.0000	0.0000	0.0000	0.0000;
	1665	1021	0.025372	0.042231	0.00635	90	90	90	0	0	1	-360	360	-33.0660	-6.5455	33.3085	6.1902	0.0000	0.0000	0.0000	0.0000;
	1876	1430	0.001488	0.004793	0.000494	114	114	114	0	0	1	-360	360	-34.4658	-13.9979	34.4841	14.0012	0.0000	0.0000	0.0000	0.0000;
	1817	1876	0.013223	0.031322	0.003403	90	90	90	0	0	1	-360	360	31.1016	12.9409	-30.9695	-13.0135	0.0000	0.0000	0.0000	0.0000;
	1698	1816	0.008182	0.025041	0.002943	114	114	114	0	0	1	-360	360	59.9583	20.0593	-59.6762	-19.5346	0.0000	0.0000	0.0000	0.0000;
	1930	1728	0.009008	0.015041	0.001619	90	90	90	0	0	1	-360	360	24.0631	5.5468	-24.0153	-5.6527	0.0000	0.0000	0.0000	0.0000;
	1409	1313	0.003306	0.007934	0.000903	120	120	120	0	0	1	-360	360	-30.6800	-2.8148	30.7061	2.7688	0.0000	0.0000	0.0000	0.0000;
	1427	842	0.004711	0.014215	0.001689	114	114	114	0	0	1	-360	360	13.4577	11.4474	-13.4453	-11.6123	0.0000	0.0000	0.0000	0.0000;
	1045	1411	0.002975	0.007025	0.000992	114	114	114	0	0	1	-360	360	-52.5972	-16.1441	52.6728	16.2043	0.0000	0.0000	0.0000	0.0000;
	1718	1285	0.015868	0.042645	0.004371	114	114	114	0	0	1	-360	360	-38.1863	-7.1985	38.3877	7.2173	0.0000	0.0000	0.0000	0.0000;
	1750	1697	0.026116	0.033802	0.0062	90	90	90	0	0	1	-360	360	20.6726	-2.6564	-20.5761	2.0584	0.0000	0.0000	0.0000	0.0000;
	1825	843	0.004132	0.012479	0.001484	114	114	114	0	0	1	-360	360	2.1780	-7.8552	-2.1757	7.6849	0.0000	0.0000	0.0000	0.0000;
	1022	1285	0.008595	0.026529	0.003035	114	114	114	0	0	1	-360	360	-40.6101	15.7460	40.7457	-15.6933	0.0000	0.0000	0.0000	0.0000;
	1497	1698	0.00281	0.009008	0.000975	114	114	114	0	0	1	-360	360	5.5599	1.0832	-5.5591	-1.1939	0.0000	0.0000	0.0000	0.0000;
	1219	1572	0.010331	0.032314	0.003596	114	114	114	0	0	1	-360	360	-3.8877	-0.8308	3.8890	0.4037	0.0000	0.0000	0.0000	0.0000;
	1892	1011	0.020579	0.051488	0.006086	114	114	114	0	0	1	-360	360	-25.0542	8.8620	25.1775	-9.2775	0.0000	0.0000	0.0000	0.0000;
	1239	1011	0.004628	0.008347	0.001747	114	114	114	0	0	1	-360	360	-35.3630	-5.7773	35.4130	5.6600	0.0000	0.0000	0.0000	0.0000;
	1819	1573	0.019174	0.06157	0.00651	114	114	114	0	0	1	-360	360	-20.1017	-5.6868	20.1716	5.1352	0.0000	0.0000	0.0000	0.0000;
	849	1819	0.018017	0.023884	0.004291	90	90	90	0	0	1	-360	360	-10.6283	-3.5179	10.6472	3.0357	0.0000	0.0000	0.0000	0.0000;
	1818	1819	0.006694	0.008347	0.001585	29	29	29	0	0	1	-360	360	-9.4490	-2.8320	9.4545	2.6511	0.0000	0.0000	0.0000	0.0000;
	1889	1224	0.017025	0.051984	0.00611	114	114	114	0	0	1	-360	360	-6.7334	-10.7273	6.7557	10.0785	0.0000	0.0000	0.0000	0.0000;
	1756	1889	0.040909	0.053884	0.009864	90	90	90	0	0	1	-360	360	-42.5639	-8.2844	43.2458	8.0534	0.0000	0.0000	0.0000	0.0000;
	1609	1284	0.006612	0.020661	0.002331	114	114	114	0	0	1	-360	360	8.4488	0.8224	-8.4448	-1.0891	0.0000	0.0000	0.0000	0.0000;
	1930	1284	0.025124	0.076198	0.009039	114	114	114	0	0	1	-360	360	-56.1221	-11.6708	56.8372	12.7785	0.0000	0.0000	0.0000	0.0000;
	1846	1817	0.01438	0.046198	0.004867	114	114	114	0	0	1	-360	360	-10.2800	-2.8400	10.2942	2.3316	0.0000	0.0000	0.0000	0.0000;
	1610	1931	0.02876	0.090165	0.010016	114	114	114	0	0	1	-360	360	-20.8504	-5.9671	20.9663	5.1673	0.0000	0.0000	0.0000	0.0000;
	1284	1024	0.002645	0.008017	0.000949	114	114	114	0	0	1	-360	360	0.0000	-0.1136	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1666	1931	0.019587	0.03124	0.005114	90	90	90	0	0	1	-360	360	21.0437	4.6882	-20.9663	-5.1673	0.0000	0.0000	0.0000	0.0000;
	1248	1719	0.003719	0.009835	0.00098	114	114	114	0	0	1	-360	360	-32.0381	-6.0898	32.0715	6.0621	0.0000	0.0000	0.0000	0.0000;
	1890	1572	0.024215	0.076859	0.008327	114	114	114	0	0	1	-360	360	-56.6727	-2.8238	57.3403	3.9577	0.0000	0.0000	0.0000	0.0000;
	1012	1572	0.007686	0.024711	0.002594	114	114	114	0	0	1	-360	360	49.7190	7.4542	-49.5584	-7.2506	0.0000	0.0000	0.0000	0.0000;
	1011	1573	0.007686	0.024711	0.002594	114	114	114	0	0	1	-360	360	-37.1078	-7.0137	37.1998	6.9994	0.0000	0.0000	0.0000	0.0000;
	1247	1572	0.019256	0.061983	0.006515	114	114	114	0	0	1	-360	360	-21.2351	-7.3875	21.3165	6.8735	0.0000	0.0000	0.0000	0.0000;
	1429	1115	0.002975	0.013058	0.002154	114	114	114	0	0	1	-360	360	-26.3555	-13.7805	26.3788	13.6391	0.0000	0.0000	0.0000	0.0000;
	1023	1428	0.00405	0.011653	0.00129	114	114	114	0	0	1	-360	360	32.5152	15.4696	-32.4716	-15.4993	0.0000	0.0000	0.0000	0.0000;
	1836	1729	0.020331	0.065372	0.006902	114	114	114	0	0	1	-360	360	-4.2159	-1.3217	4.2192	0.5436	0.0000	0.0000	0.0000	0.0000;
	1410	1608	0.005124	0.015868	0.00181	114	114	114	0	0	1	-360	360	23.0586	1.4501	-23.0359	-1.5969	0.0000	0.0000	0.0000	0.0000;
	1835	1611	0.01562	0.050248	0.005283	114	114	114	0	0	1	-360	360	-14.6911	-4.6425	14.7232	4.1405	0.0000	0.0000	0.0000	0.0000;
	1240	1908	0.017355	0.024711	0.004378	90	90	90	0	0	1	-360	360	26.2825	3.8884	-26.1788	-4.2576	0.0000	0.0000	0.0000	0.0000;
	1412	1285	0.002893	0.009256	0.000997	114	114	114	0	0	1	-360	360	-74.1820	-22.2047	74.3269	22.5487	0.0000	0.0000	0.0000	0.0000;
	1697	1284	0.021984	0.070909	0.007446	114	114	114	0	0	1	-360	360	-30.3098	-16.0118	30.5297	15.8427	0.0000	0.0000	0.0000	0.0000;
	1755	875	0.016364	0.02157	0.003969	90	90	90	0	0	1	-360	360	31.6795	-3.5134	-31.5317	3.2646	0.0000	0.0000	0.0000	0.0000;
	1012	1382	0.008843	0.028017	0.00303	114	114	114	0	0	1	-360	360	4.2428	-0.6591	-4.2415	0.2965	0.0000	0.0000	0.0000	0.0000;
	1383	966	0.004793	0.014959	0.001658	114	114	114	0	0	1	-360	360	0.0485	-1.5455	-0.0484	1.3451	0.0000	0.0000	0.0000	0.0000;
	1285	986	0.017934	0.044876	0.005385	114	114	114	0	0	1	-360	360	-15.3970	5.7798	15.4378	-6.3264	0.0000	0.0000	0.0000	0.0000;
	941	1003	0.013471	0.042645	0.004646	140	140	140	0	0	1	-360	360	-6.6173	2.6508	6.6231	-3.1982	0.0000	0.0000	0.0000	0.0000;
	964	941	8.3e-05	0.000248	2.4e-05	114	114	114	0	0	1	-360	360	6.4495	5.27	-3.3209	-10.7302	2.5826	0.0000	0.0000	0.0000	0.0000;
	474	210	0.041397	0.125702	0.01489	133	133	133	0	0	1	-360	360	39.4483	7.7998	-38.8910	-7.8735	0.0000	0.0000	0.0000	0.0000;
	384	350	0.015703	0.047364	0.005699	133	133	133	0	0	1	-360	360	-36.4555	9.2767	36.6415	-9.4004	0.0000	0.0000	0.0000	0.0000;
	287	218	0.028017	0.084463	0.010159	133	133	133	0	0	1	-360	360	-49.1518	8.7018	49.7290	-8.2023	0.0000	0.0000	0.0000	0.0000;
	260	250	0.026777	0.080496	0.009699	133	133	133	0	0	1	-360	360	-14.1995	-0.0694	14.2488	-0.8488	0.0000	0.0000	0.0000	0.0000;
	459	209	0.038603	0.083636	0.00735	90	90	90	0	0	1	-360	360	-1.7338	-4.3156	1.7398	3.4715	0.0000	0.0000	0.0000	0.0000;
	270	250	0.019091	0.061983	0.00644	133	133	133	0	0	1	-360	360	18.3569	-0.8726	-18.2988	0.3488	0.0000	0.0000	0.0000	0.0000;
	374	270	0.067686	0.119008	0.01104	90	90	90	0	0	1	-360	360	36.3367	-5.4818	-35.5420	5.6349	0.0000	0.0000	0.0000	0.0000;
	450	270	0.061066	0.101653	0.011021	90	90	90	0	0	1	-360	360	-5.0630	-0.5000	5.0772	-0.6955	0.0000	0.0000	0.0000	0.0000;
	324	320	0.006124	0.012397	0.001169	90	90	90	0	0	1	-360	360	29.3287	-7.0174	-29.2827	6.9693	0.0000	0.0000	0.0000	0.0000;
	505	260	0.050992	0.154793	0.018329	133	133	133	0	0	1	-360	360	-7.0880	-1.0000	7.1115	-0.9306	0.0000	0.0000	0.0000	0.0000;
	405	286	0.03124	0.094959	0.011251	133	133	133	0	0	1	-360	360	-21.9107	2.3209	22.0387	-3.2787	0.0000	0.0000	0.0000	0.0000;
	553	238	0.029174	0.07438	0.007739	120	120	120	0	0	1	-360	360	13.5377	1.0708	-13.4924	-1.8759	0.0000	0.0000	0.0000	0.0000;
	350	287	0.021653	0.040083	0.00386	90	90	90	0	0	1	-360	360	-43.7295	8.9004	44.0888	-8.7018	0.0000	0.0000	0.0000	0.0000;
	254	552	0.018678	0.056777	0.00673	133	133	133	0	0	1	-360	360	-25.8904	-4.3507	25.9990	3.8815	0.0000	0.0000	0.0000	0.0000;
	255	384	0.026777	0.080578	0.009699	133	133	133	0	0	1	-360	360	-34.1471	9.4669	34.4305	-9.7767	0.0000	0.0000	0.0000	0.0000;
	270	437	0.004298	0.013876	0.00144	133	133	133	0	0	1	-360	360	1.9830	-5.5668	-1.9816	5.4113	0.0000	0.0000	0.0000	0.0000;
	338	215	0.039421	0.120331	0.01413	133	133	133	0	0	1	-360	360	-14.1675	-1.5180	14.2328	-0.0089	0.0000	0.0000	0.0000	0.0000;
	492	215	0.008182	0.025446	0.00289	133	133	133	0	0	1	-360	360	-8.1010	-0.5000	8.1054	0.1590	0.0000	0.0000	0.0000	0.0000;
	313	269	0.043388	0.07157	0.007739	90	90	90	0	0	1	-360	360	6.5605	1.7739	-6.5433	-2.6782	0.0000	0.0000	0.0000	0.0000;
	313	338	0.018256	0.055372	0.006561	133	133	133	0	0	1	-360	360	-9.0915	-2.2739	9.1045	1.5180	0.0000	0.0000	0.0000	0.0000;
	366	299	0.028678	0.088182	0.007831	120	120	120	0	0	1	-360	360	45.9477	4.6443	-45.4591	-4.1106	0.0000	0.0000	0.0000	0.0000;
	366	218	0.025446	0.080992	0.00735	120	120	120	0	0	1	-360	360	34.6582	5.3353	-34.4077	-5.4503	0.0000	0.0000	0.0000	0.0000;
	216	366	0.018182	0.06595	0.007066	133	133	133	0	0	1	-360	360	-34.2568	-8.0592	34.4386	7.8405	0.0000	0.0000	0.0000	0.0000;
	249	226	0.027934	0.084959	0.01006	133	133	133	0	0	1	-360	360	-9.7695	6.2569	9.8024	-7.3725	0.0000	0.0000	0.0000	0.0000;
	513	279	0.023636	0.071488	0.008511	133	133	133	0	0	1	-360	360	13.7461	-2.0519	-13.7088	1.1335	0.0000	0.0000	0.0000	0.0000;
	216	217	0.002231	0.007521	0.000755	133	133	133	0	0	1	-360	360	11.9808	5.5592	-11.9776	-5.6414	0.0000	0.0000	0.0000	0.0000;
	354	351	8e-06	8.3e-05	2.4e-05	137	137	137	0	0	1	-360	360	-111.5348	-18.0928	111.5356	18.0988	0.0000	0.0000	0.0000	0.0000;
	600	835	0.036281	0.094207	0.00974	137	137	137	0	0	1	-360	360	-20.6566	3.0311	20.7950	-3.7980	0.0000	0.0000	0.0000	0.0000;
	790	622	0.030413	0.098934	0.01014	137	137	137	0	0	1	-360	360	-52.2358	1.1600	52.9591	0.0125	0.0000	0.0000	0.0000	0.0000;
	760	586	0.026777	0.086529	0.00885	137	137	137	0	0	1	-360	360	-17.8189	2.8685	17.8945	-3.6575	0.0000	0.0000	0.0000	0.0000;
	831	601	0.022562	0.072893	0.007461	137	137	137	0	0	1	-360	360	5.6808	-3.1441	-5.6730	2.3157	0.0000	0.0000	0.0000	0.0000;
	719	594	0.086777	0.149752	0.01423	76	76	76	0	0	1	-360	360	20.3003	-3.5881	-19.9918	2.4599	0.0000	0.0000	0.0000	0.0000;
	779	726	0.072066	0.138099	0.013211	109	109	109	0	0	1	-360	360	-2.5333	-0.6340	2.5373	-0.8992	0.0000	0.0000	0.0000	0.0000;
	733	727	0.05	0.109091	0.010699	109	109	109	0	0	1	-360	360	-18.9488	-0.4371	19.1051	-0.4617	0.0000	0.0000	0.0000	0.0000;
	628	625	0.01124	0.027769	0.002759	109	109	109	0	0	1	-360	360	14.5704	3.6916	-14.5487	-3.9623	0.0000	0.0000	0.0000	0.0000;
	727	725	0.016364	0.053058	0.005421	137	137	137	0	0	1	-360	360	-10.0219	2.5883	10.0372	-3.1722	0.0000	0.0000	0.0000	0.0000;
	720	613	0.041157	0.132893	0.013591	137	137	137	0	0	1	-360	360	7.7819	-4.7118	-7.7550	3.2120	0.0000	0.0000	0.0000	0.0000;
	732	726	0.023058	0.07157	0.00818	168	168	168	0	0	1	-360	360	-12.7187	-1.0294	12.7509	0.1767	0.0000	0.0000	0.0000	0.0000;
	732	727	0.023058	0.07157	0.00818	168	168	168	0	0	1	-360	360	-13.4563	-0.9706	13.4923	0.1296	0.0000	0.0000	0.0000	0.0000;
	747	676	0.020174	0.065289	0.006701	137	137	137	0	0	1	-360	360	-39.0038	3.7795	39.2792	-3.6472	0.0000	0.0000	0.0000	0.0000;
	792	599	0.048934	0.127769	0.013211	137	137	137	0	0	1	-360	360	29.7671	-0.7890	-29.3913	0.2639	0.0000	0.0000	0.0000	0.0000;
	620	590	0.031983	0.103471	0.01058	137	137	137	0	0	1	-360	360	-17.8561	0.6598	17.9460	-1.5811	0.0000	0.0000	0.0000	0.0000;
	694	819	0.039174	0.126686	0.012959	137	137	137	0	0	1	-360	360	-15.4021	-1.7429	15.4808	0.4528	0.0000	0.0000	0.0000	0.0000;
	789	620	0.038512	0.124628	0.012751	137	137	137	0	0	1	-360	360	-8.9299	-0.0036	8.9571	-1.3598	0.0000	0.0000	0.0000	0.0000;
	830	637	0.061397	0.198603	0.020321	137	137	137	0	0	1	-360	360	1.7698	3.1496	-1.7582	-5.4486	0.0000	0.0000	0.0000	0.0000;
	742	741	0.003719	0.008843	0.00067	137	137	137	0	0	1	-360	360	-9.4399	2.9335	9.4431	-3.0032	0.0000	0.0000	0.0000	0.0000;
	742	617	0.04843	0.08438	0.00809	91	91	91	0	0	1	-360	360	-10.9630	-2.0312	11.0146	1.1844	0.0000	0.0000	0.0000	0.0000;
	785	583	0.012066	0.038934	0.00402	137	137	137	0	0	1	-360	360	-41.2044	-0.7927	41.3783	0.8782	0.0000	0.0000	0.0000	0.0000;
	770	617	0.037603	0.065537	0.006241	109	109	109	0	0	1	-360	360	23.7917	1.7669	-23.6106	-2.1844	0.0000	0.0000	0.0000	0.0000;
	742	658	0.010752	0.028198	0.002909	109	109	109	0	0	1	-360	360	5.2516	-1.5775	-5.2489	1.2499	0.0000	0.0000	0.0000	0.0000;
	716	658	0.012703	0.032967	0.00341	109	109	109	0	0	1	-360	360	-1.0604	1.5586	1.0609	-1.9499	0.0000	0.0000	0.0000	0.0000;
	744	716	0.034851	0.07019	0.006829	109	109	109	0	0	1	-360	360	3.4459	1.1792	-3.4416	-1.9586	0.0000	0.0000	0.0000	0.0000;
	588	744	0.014207	0.046033	0.004709	137	137	137	0	0	1	-360	360	23.1371	3.0047	-23.0705	-3.3358	0.0000	0.0000	0.0000	0.0000;
	700	584	0.00562	0.009917	0.00092	76	76	76	0	0	1	-360	360	-32.5586	-4.4601	32.6098	4.4413	0.0000	0.0000	0.0000	0.0000;
	700	696	0.004463	0.007934	0.00075	46	46	46	0	0	1	-360	360	23.5546	3.8601	-23.5331	-3.9107	0.0000	0.0000	0.0000	0.0000;
	699	696	0.002562	0.008256	0.000849	137	137	137	0	0	1	-360	360	-5.3044	-2.3887	5.3051	2.2907	0.0000	0.0000	0.0000	0.0000;
	825	699	0.013058	0.021653	0.002081	109	109	109	0	0	1	-360	360	6.9220	1.1144	-6.9166	-1.3513	0.0000	0.0000	0.0000	0.0000;
	825	583	0.011744	0.020248	0.001951	109	109	109	0	0	1	-360	360	-19.0670	-2.3744	19.1036	2.2061	0.0000	0.0000	0.0000	0.0000;
	604	583	0.02562	0.08281	0.00847	137	137	137	0	0	1	-360	360	-29.6162	-4.7952	29.8130	4.4341	0.0000	0.0000	0.0000	0.0000;
	604	601	0.029339	0.094793	0.009699	137	137	137	0	0	1	-360	360	21.9732	3.8952	-21.8467	-4.6072	0.0000	0.0000	0.0000	0.0000;
	782	692	0.011322	0.049256	0.004891	137	137	137	0	0	1	-360	360	-12.5194	-2.3265	12.5349	1.8155	0.0000	0.0000	0.0000	0.0000;
	783	782	0.002397	0.007603	0.000779	137	137	137	0	0	1	-360	360	-12.5161	-2.4079	12.5194	2.3265	0.0000	0.0000	0.0000	0.0000;
	785	783	0.002983	0.009587	0.00099	137	137	137	0	0	1	-360	360	-11.1840	0.4857	11.1871	-0.5921	0.0000	0.0000	0.0000	0.0000;
	785	586	0.018843	0.060992	0.006241	137	137	137	0	0	1	-360	360	31.5324	-2.6930	-31.3725	2.4779	0.0000	0.0000	0.0000	0.0000;
	799	586	0.025124	0.081066	0.008301	137	137	137	0	0	1	-360	360	-5.2210	-1.1296	5.2269	0.1796	0.0000	0.0000	0.0000	0.0000;
	799	591	0.004132	0.013223	0.00136	137	137	137	0	0	1	-360	360	5.2210	1.1296	-5.2200	-1.2848	0.0000	0.0000	0.0000	0.0000;
	693	679	0.023141	0.066281	0.006781	137	137	137	0	0	1	-360	360	37.8044	-1.0812	-37.5251	1.0836	0.0000	0.0000	0.0000	0.0000;
	679	591	0.007769	0.025124	0.00257	137	137	137	0	0	1	-360	360	25.6431	-1.2836	-25.5993	1.1254	0.0000	0.0000	0.0000	0.0000;
	720	591	0.003554	0.01157	0.0012	137	137	137	0	0	1	-360	360	-9.8759	3.7118	9.8793	-3.8405	0.0000	0.0000	0.0000	0.0000;
	688	692	0.010826	0.019174	0.001801	137	137	137	0	0	1	-360	360	-1.4827	-2.6756	1.4835	2.4639	0.0000	0.0000	0.0000	0.0000;
	701	688	0.004554	0.008017	0.00075	109	109	109	0	0	1	-360	360	5.8478	-1.9619	-5.8463	1.8756	0.0000	0.0000	0.0000	0.0000;
	687	686	0.00124	0.003967	0.00044	137	137	137	0	0	1	-360	360	-5.3877	-3.9360	5.3881	3.8853	0.0000	0.0000	0.0000	0.0000;
	698	686	0.003141	0.010248	0.00105	137	137	137	0	0	1	-360	360	9.0547	3.7693	-9.0521	-3.8853	0.0000	0.0000	0.0000	0.0000;
	693	682	0.033223	0.107521	0.010999	137	137	137	0	0	1	-360	360	-16.4934	-0.0475	16.5698	-1.0134	0.0000	0.0000	0.0000	0.0000;
	697	680	0.013636	0.044132	0.004521	137	137	137	0	0	1	-360	360	-22.7877	-1.5393	22.8481	1.2017	0.0000	0.0000	0.0000	0.0000;
	692	689	0.013388	0.02686	0.00257	137	137	137	0	0	1	-360	360	20.9335	0.7115	-20.8839	-0.9157	0.0000	0.0000	0.0000	0.0000;
	695	689	0.004628	0.015793	0.001609	137	137	137	0	0	1	-360	360	-18.1176	-3.2905	18.1310	3.1465	0.0000	0.0000	0.0000	0.0000;
	697	695	0.012636	0.040909	0.004179	109	109	109	0	0	1	-360	360	1.6707	-0.9807	-1.6704	0.4905	0.0000	0.0000	0.0000	0.0000;
	693	678	0.019669	0.063636	0.00651	137	137	137	0	0	1	-360	360	36.7395	0.9049	-36.5151	-0.9448	0.0000	0.0000	0.0000	0.0000;
	678	649	0.028256	0.091397	0.009341	137	137	137	0	0	1	-360	360	15.7631	-4.9952	-15.6983	4.1135	0.0000	0.0000	0.0000	0.0000;
	756	649	0.021818	0.070661	0.007231	137	137	137	0	0	1	-360	360	-10.1049	3.7805	10.1273	-4.5535	0.0000	0.0000	0.0000	0.0000;
	706	598	0.058347	0.09876	0.0106	109	109	109	0	0	1	-360	360	-7.5685	-3.6563	7.6014	2.4514	0.0000	0.0000	0.0000	0.0000;
	598	597	0.005702	0.018603	0.00189	137	137	137	0	0	1	-360	360	-22.7824	-3.6514	22.8077	3.5075	0.0000	0.0000	0.0000	0.0000;
	691	597	0.033223	0.107364	0.010989	137	137	137	0	0	1	-360	360	-16.1508	4.9817	16.2317	-6.0400	0.0000	0.0000	0.0000	0.0000;
	734	692	0.063719	0.206124	0.021081	137	137	137	0	0	1	-360	360	-9.1693	3.3678	9.2257	-5.6899	0.0000	0.0000	0.0000	0.0000;
	701	584	0.013719	0.04438	0.00454	137	137	137	0	0	1	-360	360	-17.4141	-0.9814	17.4493	0.5568	0.0000	0.0000	0.0000	0.0000;
	698	692	0.003802	0.028603	0.00273	183	183	183	0	0	1	-360	360	5.0622	-0.2015	-5.0614	-0.1157	0.0000	0.0000	0.0000	0.0000;
	698	693	0.002314	0.024132	0.003729	183	183	183	0	0	1	-360	360	8.3159	0.0767	-8.3146	-0.5044	0.0000	0.0000	0.0000	0.0000;
	698	584	0.004132	0.030661	0.002931	137	137	137	0	0	1	-360	360	-22.4329	-3.6446	22.4509	3.4300	0.0000	0.0000	0.0000	0.0000;
	681	583	0.003967	0.012984	0.001331	137	137	137	0	0	1	-360	360	74.9009	-0.7607	-74.7146	1.2120	0.0000	0.0000	0.0000	0.0000;
	820	597	0.032314	0.10438	0.01068	137	137	137	0	0	1	-360	360	49.9595	-3.2030	-49.2994	4.0401	0.0000	0.0000	0.0000	0.0000;
	820	819	0.040413	0.130579	0.013361	137	137	137	0	0	1	-360	360	23.1415	2.0882	-22.9620	-3.1280	0.0000	0.0000	0.0000	0.0000;
	681	584	0.003967	0.01281	0.001309	137	137	137	0	0	1	-360	360	74.7714	-1.4017	-74.5857	1.8454	0.0000	0.0000	0.0000	0.0000;
	682	680	0.013058	0.042066	0.00431	137	137	137	0	0	1	-360	360	36.1839	2.1525	-36.0401	-2.2017	0.0000	0.0000	0.0000	0.0000;
	722	601	0.030331	0.098099	0.010041	137	137	137	0	0	1	-360	360	3.4512	1.1288	-3.4473	-2.2685	0.0000	0.0000	0.0000	0.0000;
	819	734	0.037934	0.122983	0.012579	137	137	137	0	0	1	-360	360	2.0362	1.8752	-2.0327	-3.3678	0.0000	0.0000	0.0000	0.0000;
	693	689	0.009587	0.031157	0.00318	109	109	109	0	0	1	-360	360	17.1964	3.9875	-17.1710	-4.2808	0.0000	0.0000	0.0000	0.0000;
	698	687	0.005446	0.009587	0.0009	137	137	137	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	691	634	0.026364	0.085207	0.00871	137	137	137	0	0	1	-360	360	-21.2427	4.9605	21.3483	-5.6666	0.0000	0.0000	0.0000	0.0000;
	642	634	0.019174	0.062314	0.006369	137	137	137	0	0	1	-360	360	29.7630	-3.7011	-29.6210	3.3938	0.0000	0.0000	0.0000	0.0000;
	820	642	0.030661	0.099091	0.01014	137	137	137	0	0	1	-360	360	33.0744	-3.1460	-32.7990	2.8011	0.0000	0.0000	0.0000	0.0000;
	634	597	0.031066	0.100413	0.01029	137	137	137	0	0	1	-360	360	0.7347	0.7728	-0.7340	-2.0077	0.0000	0.0000	0.0000	0.0000;
	742	646	0.019174	0.061983	0.00634	137	137	137	0	0	1	-360	360	2.8284	0.0751	-2.8270	-0.8000	0.0000	0.0000	0.0000	0.0000;
	588	584	0.029174	0.080744	0.00832	137	137	137	0	0	1	-360	360	-30.6751	-3.4047	30.9127	3.0828	0.0000	0.0000	0.0000	0.0000;
	743	744	0.005207	0.016942	0.00173	137	137	137	0	0	1	-360	360	-13.2295	-2.0302	13.2376	1.8566	0.0000	0.0000	0.0000	0.0000;
	722	743	0.011066	0.035793	0.003659	137	137	137	0	0	1	-360	360	-11.6452	-1.9088	11.6585	1.5302	0.0000	0.0000	0.0000	0.0000;
	626	692	0.020331	0.06562	0.006711	137	137	137	0	0	1	-360	360	-6.7910	-2.5200	6.7997	1.7551	0.0000	0.0000	0.0000	0.0000;
	600	741	0.004959	0.013388	0.001379	137	137	137	0	0	1	-360	360	16.0506	-3.0311	-16.0391	2.9032	0.0000	0.0000	0.0000	0.0000;
	687	701	0.001066	0.008017	0.000179	137	137	137	0	0	1	-360	360	-1.2013	-2.0640	1.2014	2.0432	0.0000	0.0000	0.0000	0.0000;
	760	613	0.031157	0.055041	0.00515	109	109	109	0	0	1	-360	360	0.7594	-4.1685	-0.7553	3.5746	0.0000	0.0000	0.0000	0.0000;
	715	638	0.005124	0.012397	0.001229	109	109	109	0	0	1	-360	360	-23.3200	-0.1392	23.3451	0.0631	0.0000	0.0000	0.0000	0.0000;
	760	614	0.032149	0.055041	0.00515	109	109	109	0	0	1	-360	360	1.2113	-4.3121	-1.2065	3.7192	0.0000	0.0000	0.0000	0.0000;
	760	671	0.019008	0.051157	0.00528	137	137	137	0	0	1	-360	360	2.1332	2.2121	-2.1314	-2.8219	0.0000	0.0000	0.0000	0.0000;
	711	671	0.045793	0.127521	0.013141	137	137	137	0	0	1	-360	360	15.1257	-0.9094	-15.0366	-0.3781	0.0000	0.0000	0.0000	0.0000;
	809	710	0.024628	0.044876	0.00423	76	76	76	0	0	1	-360	360	-9.0563	-5.0314	9.0784	4.5764	0.0000	0.0000	0.0000	0.0000;
	809	594	0.058182	0.100413	0.00954	76	76	76	0	0	1	-360	360	0.9943	5.0314	-0.9782	-6.1105	0.0000	0.0000	0.0000	0.0000;
	832	710	0.010174	0.032983	0.003359	137	137	137	0	0	1	-360	360	-12.5185	2.8756	12.5329	-3.2236	0.0000	0.0000	0.0000	0.0000;
	833	828	0.003471	0.009008	0.000939	137	137	137	0	0	1	-360	360	-7.2714	-3.2174	7.2732	3.1118	0.0000	0.0000	0.0000	0.0000;
	833	832	0.006777	0.021901	0.002219	137	137	137	0	0	1	-360	360	-1.7326	3.2174	1.7335	-3.4756	0.0000	0.0000	0.0000	0.0000;
	828	711	0.014959	0.046612	0.004751	76	76	76	0	0	1	-360	360	-8.5734	4.3278	8.5854	-4.8491	0.0000	0.0000	0.0000	0.0000;
	828	813	0.063471	0.113802	0.010699	109	109	109	0	0	1	-360	360	29.6460	0.5861	-29.1713	-0.9733	0.0000	0.0000	0.0000	0.0000;
	715	677	0.044554	0.144132	0.01475	76	76	76	0	0	1	-360	360	4.0248	-2.8909	-4.0165	1.2766	0.0000	0.0000	0.0000	0.0000;
	830	711	0.069091	0.122727	0.01151	109	109	109	0	0	1	-360	360	-7.0048	-3.1496	7.0377	1.8644	0.0000	0.0000	0.0000	0.0000;
	613	606	0.014793	0.030826	0.002979	109	109	109	0	0	1	-360	360	0.0000	-0.3484	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	614	607	0.01843	0.033314	0.00326	109	109	109	0	0	1	-360	360	24.7364	4.8023	-24.6360	-5.0000	0.0000	0.0000	0.0000	0.0000;
	751	715	0.044628	0.078843	0.007381	76	76	76	0	0	1	-360	360	-1.7037	-2.2442	1.7062	1.4301	0.0000	0.0000	0.0000	0.0000;
	751	599	0.03843	0.100744	0.010411	137	137	137	0	0	1	-360	360	-25.7078	-0.0967	25.9373	-0.4639	0.0000	0.0000	0.0000	0.0000;
	747	751	0.037686	0.121901	0.01247	137	137	137	0	0	1	-360	360	21.5908	1.2169	-21.4337	-2.1016	0.0000	0.0000	0.0000	0.0000;
	704	614	0.055703	0.099504	0.009341	76	76	76	0	0	1	-360	360	-0.6440	1.8844	0.6470	-2.9732	0.0000	0.0000	0.0000	0.0000;
	822	704	0.040992	0.073636	0.006921	76	76	76	0	0	1	-360	360	3.3389	1.2793	-3.3340	-2.0844	0.0000	0.0000	0.0000	0.0000;
	614	608	0.007934	0.018934	0.001871	109	109	109	0	0	1	-360	360	16.7045	-0.7619	-16.6856	0.5887	0.0000	0.0000	0.0000	0.0000;
	613	611	0.008512	0.027851	0.002851	137	137	137	0	0	1	-360	360	14.2185	0.0384	-14.2038	-0.3233	0.0000	0.0000	0.0000	0.0000;
	616	611	0.009421	0.030504	0.003119	137	137	137	0	0	1	-360	360	-2.7911	-0.6850	2.7918	0.3233	0.0000	0.0000	0.0000	0.0000;
	616	608	0.007851	0.018347	0.001801	109	109	109	0	0	1	-360	360	-6.3179	0.3850	6.3206	-0.5887	0.0000	0.0000	0.0000	0.0000;
	816	812	0.027769	0.089752	0.009179	137	137	137	0	0	1	-360	360	-2.4080	-0.6000	2.4094	-0.4331	0.0000	0.0000	0.0000	0.0000;
	638	643	0.009421	0.030413	0.00311	109	109	109	0	0	1	-360	360	-36.8511	-0.4631	36.9660	0.4866	0.0000	0.0000	0.0000	0.0000;
	643	790	0.031397	0.078182	0.007749	137	137	137	0	0	1	-360	360	-41.7810	-0.6866	42.2699	1.0249	0.0000	0.0000	0.0000	0.0000;
	595	594	0.008347	0.027016	0.002771	137	137	137	0	0	1	-360	360	-7.4208	-1.6068	7.4249	1.3007	0.0000	0.0000	0.0000	0.0000;
	810	595	0.01843	0.059504	0.006079	137	137	137	0	0	1	-360	360	-1.3482	-1.8045	1.3488	1.1068	0.0000	0.0000	0.0000	0.0000;
	822	694	0.020661	0.06686	0.006839	137	137	137	0	0	1	-360	360	-11.1919	-1.4793	11.2141	0.7429	0.0000	0.0000	0.0000	0.0000;
	631	828	0.04876	0.157686	0.016129	137	137	137	0	0	1	-360	360	-13.1201	-2.6416	13.1938	0.9964	0.0000	0.0000	0.0000	0.0000;
	630	631	0.010496	0.033058	0.003381	137	137	137	0	0	1	-360	360	-2.3646	-0.2605	2.3651	-0.1295	0.0000	0.0000	0.0000	0.0000;
	745	630	0.026612	0.086033	0.008799	137	137	137	0	0	1	-360	360	3.0216	0.2345	-3.0194	-1.2475	0.0000	0.0000	0.0000	0.0000;
	815	745	0.017521	0.056777	0.00581	137	137	137	0	0	1	-360	360	6.4820	0.3799	-6.4756	-1.0345	0.0000	0.0000	0.0000	0.0000;
	828	815	0.037521	0.121397	0.012419	137	137	137	0	0	1	-360	360	12.5965	0.8927	-12.5450	-2.1799	0.0000	0.0000	0.0000	0.0000;
	644	828	0.035537	0.115041	0.019031	109	109	109	0	0	1	-360	360	-5.2350	-0.1000	5.2436	-2.1108	0.0000	0.0000	0.0000	0.0000;
	750	751	0.023802	0.053802	0.005501	109	109	109	0	0	1	-360	360	-9.2333	-1.6700	9.2521	1.1053	0.0000	0.0000	0.0000	0.0000;
	746	750	0.018017	0.031818	0.002979	109	109	109	0	0	1	-360	360	2.2846	-0.4965	-2.2837	0.1700	0.0000	0.0000	0.0000	0.0000;
	752	746	0.001653	0.005372	0.000549	109	109	109	0	0	1	-360	360	9.3009	1.4473	-9.2996	-1.5035	0.0000	0.0000	0.0000	0.0000;
	751	752	0.010826	0.019174	0.001801	76	76	76	0	0	1	-360	360	18.7587	1.9101	-18.7239	-2.0473	0.0000	0.0000	0.0000	0.0000;
	707	751	0.016777	0.029587	0.002771	109	109	109	0	0	1	-360	360	-0.9240	-0.0198	0.9241	-0.2867	0.0000	0.0000	0.0000	0.0000;
	707	751	0.014554	0.025703	0.00241	109	109	109	0	0	1	-360	360	-1.0640	0.0198	1.0642	-0.2862	0.0000	0.0000	0.0000	0.0000;
	812	677	0.083058	0.148678	0.013961	76	76	76	0	0	1	-360	360	7.3325	1.0848	-7.2905	-2.5766	0.0000	0.0000	0.0000	0.0000;
	813	812	0.014132	0.026942	0.00257	109	109	109	0	0	1	-360	360	21.8423	0.7733	-21.7829	-0.9517	0.0000	0.0000	0.0000	0.0000;
	790	810	0.02638	0.085314	0.008729	137	137	137	0	0	1	-360	360	5.0459	-2.7849	-5.0388	1.8045	0.0000	0.0000	0.0000	0.0000;
	633	589	0.03124	0.101066	0.010341	137	137	137	0	0	1	-360	360	-19.0069	1.0446	19.1066	-1.9069	0.0000	0.0000	0.0000	0.0000;
	791	685	0.034876	0.11281	0.011541	137	137	137	0	0	1	-360	360	3.0813	-2.4134	-3.0776	1.0741	0.0000	0.0000	0.0000	0.0000;
	685	683	0.002066	0.006612	0.00068	137	137	137	0	0	1	-360	360	-1.1104	-1.4741	1.1105	1.3946	0.0000	0.0000	0.0000	0.0000;
	780	683	0.019917	0.037107	0.003509	76	76	76	0	0	1	-360	360	13.2867	2.6401	-13.2555	-2.9946	0.0000	0.0000	0.0000	0.0000;
	804	769	0.01719	0.055703	0.005699	137	137	137	0	0	1	-360	360	-34.1142	-0.6412	34.2890	0.5518	0.0000	0.0000	0.0000	0.0000;
	803	719	0.012066	0.020744	0.00198	76	76	76	0	0	1	-360	360	28.0246	-3.6825	-27.9433	3.5881	0.0000	0.0000	0.0000	0.0000;
	803	779	0.05876	0.120248	0.01158	109	109	109	0	0	1	-360	360	5.0361	5.4696	-5.0047	-6.7660	0.0000	0.0000	0.0000	0.0000;
	804	627	0.045207	0.079256	0.006401	109	109	109	0	0	1	-360	360	-6.3924	4.2765	6.4170	-4.9654	0.0000	0.0000	0.0000	0.0000;
	627	623	0.013058	0.024554	0.00198	109	109	109	0	0	1	-360	360	-0.5025	0.6024	0.5026	-0.8285	0.0000	0.0000	0.0000	0.0000;
	733	623	0.044554	0.089256	0.00679	109	109	109	0	0	1	-360	360	6.8026	-0.1708	-6.7846	-0.5715	0.0000	0.0000	0.0000	0.0000;
	622	769	0.022066	0.07124	0.007289	137	137	137	0	0	1	-360	360	42.5029	2.7976	-42.1630	-2.5518	0.0000	0.0000	0.0000	0.0000;
	703	702	0.00876	0.014554	0.00152	109	109	109	0	0	1	-360	360	4.4422	0.4509	-4.4408	-0.6267	0.0000	0.0000	0.0000	0.0000;
	808	803	0.003967	0.006942	0.000661	109	109	109	0	0	1	-360	360	-11.1401	-7.7449	11.1463	7.6774	0.0000	0.0000	0.0000	0.0000;
	723	645	0.016198	0.052231	0.005351	76	76	76	0	0	1	-360	360	-12.6627	4.8694	12.6885	-5.4166	0.0000	0.0000	0.0000	0.0000;
	645	609	0.01595	0.031744	0.00302	76	76	76	0	0	1	-360	360	-15.3065	5.4166	15.3424	-5.7007	0.0000	0.0000	0.0000	0.0000;
	703	609	0.01124	0.019752	0.00173	109	109	109	0	0	1	-360	360	-1.9412	-10.4046	1.9517	10.2196	0.0000	0.0000	0.0000	0.0000;
	703	610	0.010826	0.019091	0.00166	109	109	109	0	0	1	-360	360	2.9057	1.4512	-2.9047	-1.6442	0.0000	0.0000	0.0000	0.0000;
	796	771	0.003719	0.011901	0.00121	137	137	137	0	0	1	-360	360	-25.8205	-2.5413	25.8422	2.4713	0.0000	0.0000	0.0000	0.0000;
	774	771	0.022636	0.07314	0.00748	137	137	137	0	0	1	-360	360	32.7540	3.4784	-32.5442	-3.6713	0.0000	0.0000	0.0000	0.0000;
	804	590	0.136198	0.235124	0.022351	137	137	137	0	0	1	-360	360	-9.0955	2.9697	9.2155	-5.3270	0.0000	0.0000	0.0000	0.0000;
	773	590	0.006124	0.019917	0.00204	137	137	137	0	0	1	-360	360	2.2579	0.0384	-2.2577	-0.2722	0.0000	0.0000	0.0000	0.0000;
	778	590	0.004628	0.014793	0.0016	137	137	137	0	0	1	-360	360	22.1252	3.6793	-22.1050	-3.7989	0.0000	0.0000	0.0000	0.0000;
	778	772	0.007438	0.02405	0.002471	137	137	137	0	0	1	-360	360	-18.1612	0.3695	18.1825	-0.5859	0.0000	0.0000	0.0000	0.0000;
	772	762	0.003223	0.010496	0.001089	137	137	137	0	0	1	-360	360	-31.4795	0.5859	31.5071	-0.6218	0.0000	0.0000	0.0000	0.0000;
	777	774	0.027107	0.087769	0.008981	137	137	137	0	0	1	-360	360	8.9977	-2.8170	-8.9779	1.8266	0.0000	0.0000	0.0000	0.0000;
	775	648	0.009669	0.031488	0.003221	137	137	137	0	0	1	-360	360	14.0914	1.2877	-14.0749	-1.6114	0.0000	0.0000	0.0000	0.0000;
	717	648	0.045446	0.080909	0.00757	109	109	109	0	0	1	-360	360	-1.1973	-0.6958	1.1979	-0.1886	0.0000	0.0000	0.0000	0.0000;
	717	610	0.026281	0.046942	0.0044	109	109	109	0	0	1	-360	360	-7.5967	-0.1042	7.6097	-0.3878	0.0000	0.0000	0.0000	0.0000;
	749	703	0.010909	0.019256	0.001801	109	109	109	0	0	1	-360	360	13.8024	-4.6795	-13.7827	4.5026	0.0000	0.0000	0.0000	0.0000;
	736	628	0.035207	0.076446	0.007429	137	137	137	0	0	1	-360	360	13.9032	4.0347	-13.8403	-4.7794	0.0000	0.0000	0.0000	0.0000;
	797	737	0.022397	0.072397	0.00741	137	137	137	0	0	1	-360	360	-12.2527	-5.4073	12.2858	4.6340	0.0000	0.0000	0.0000	0.0000;
	737	712	0.021322	0.06595	0.006711	109	109	109	0	0	1	-360	360	46.7050	3.0289	-46.3135	-2.6117	0.0000	0.0000	0.0000	0.0000;
	712	610	0.076942	0.132562	0.01263	109	109	109	0	0	1	-360	360	5.6395	-4.6883	-5.6084	3.2618	0.0000	0.0000	0.0000	0.0000;
	787	590	0.031818	0.079587	0.008061	137	137	137	0	0	1	-360	360	-12.5484	-13.2500	12.6396	12.5624	0.0000	0.0000	0.0000	0.0000;
	787	763	0.009174	0.022893	0.002321	137	137	137	0	0	1	-360	360	3.7544	12.0500	-3.7411	-12.2763	0.0000	0.0000	0.0000	0.0000;
	805	589	0.023554	0.07562	0.007819	137	137	137	0	0	1	-360	360	-35.9652	-5.4219	36.2413	5.4188	0.0000	0.0000	0.0000	0.0000;
	805	667	0.022231	0.071397	0.007381	137	137	137	0	0	1	-360	360	23.7152	3.6219	-23.6009	-4.0790	0.0000	0.0000	0.0000	0.0000;
	665	587	0.022066	0.059173	0.00611	137	137	137	0	0	1	-360	360	2.0733	-3.9470	-2.0699	3.2705	0.0000	0.0000	0.0000	0.0000;
	788	587	0.025372	0.067364	0.00695	137	137	137	0	0	1	-360	360	12.8871	4.0811	-12.8455	-4.7561	0.0000	0.0000	0.0000	0.0000;
	684	788	0.01405	0.036446	0.00377	137	137	137	0	0	1	-360	360	15.4717	1.9146	-15.4417	-2.2663	0.0000	0.0000	0.0000	0.0000;
	667	629	0.020744	0.067017	0.006861	137	137	137	0	0	1	-360	360	0.9405	6.9101	-0.9304	-7.6347	0.0000	0.0000	0.0000	0.0000;
	655	629	0.009669	0.026198	0.002631	109	109	109	0	0	1	-360	360	12.1747	-6.8774	-12.1576	6.6347	0.0000	0.0000	0.0000	0.0000;
	718	655	0.006198	0.02	0.00204	109	109	109	0	0	1	-360	360	13.2604	-7.1102	-13.2477	6.9274	0.0000	0.0000	0.0000	0.0000;
	811	609	0.015793	0.051066	0.00523	137	137	137	0	0	1	-360	360	-49.2596	-2.3638	49.5905	2.8221	0.0000	0.0000	0.0000	0.0000;
	777	759	0.001744	0.00562	0.000581	137	137	137	0	0	1	-360	360	-27.6347	-1.2830	27.6461	1.2513	0.0000	0.0000	0.0000	0.0000;
	817	792	0.020579	0.036281	0.00339	109	109	109	0	0	1	-360	360	-15.3014	-0.9706	15.3435	0.6548	0.0000	0.0000	0.0000	0.0000;
	829	817	0.028017	0.090496	0.00924	137	137	137	0	0	1	-360	360	-10.9792	-1.9290	11.0094	0.9706	0.0000	0.0000	0.0000	0.0000;
	829	788	0.008678	0.015372	0.00143	137	137	137	0	0	1	-360	360	8.6762	1.4290	-8.6703	-1.5812	0.0000	0.0000	0.0000	0.0000;
	775	589	0.033058	0.10686	0.010941	137	137	137	0	0	1	-360	360	27.4876	2.4731	-27.2721	-3.0480	0.0000	0.0000	0.0000	0.0000;
	804	637	0.032983	0.106686	0.010909	137	137	137	0	0	1	-360	360	11.5780	-2.0680	-11.5388	0.9486	0.0000	0.0000	0.0000	0.0000;
	723	807	0.020661	0.066777	0.006829	109	109	109	0	0	1	-360	360	12.5577	-4.8694	-12.5266	4.1649	0.0000	0.0000	0.0000	0.0000;
	811	632	0.014793	0.047686	0.004881	137	137	137	0	0	1	-360	360	34.3916	1.4638	-34.2404	-1.5400	0.0000	0.0000	0.0000	0.0000;
	814	632	0.007438	0.01314	0.001229	109	109	109	0	0	1	-360	360	-22.6900	0.8782	22.7234	-0.9600	0.0000	0.0000	0.0000	0.0000;
	814	627	0.008256	0.014628	0.00137	109	109	109	0	0	1	-360	360	17.9790	-1.5782	-17.9555	1.4630	0.0000	0.0000	0.0000	0.0000;
	800	788	0.002562	0.008182	0.00083	137	137	137	0	0	1	-360	360	-6.0421	-0.8580	6.0430	0.7664	0.0000	0.0000	0.0000	0.0000;
	702	610	0.005289	0.016859	0.00173	137	137	137	0	0	1	-360	360	-0.9032	1.0272	0.9033	-1.2299	0.0000	0.0000	0.0000	0.0000;
	775	676	0.038934	0.12595	0.012879	137	137	137	0	0	1	-360	360	43.6560	1.1853	-43.0227	-0.6257	0.0000	0.0000	0.0000	0.0000;
	728	749	0.02157	0.047438	0.00462	109	109	109	0	0	1	-360	360	16.3665	-4.4084	-16.3144	3.9795	0.0000	0.0000	0.0000	0.0000;
	728	736	0.029669	0.066364	0.00649	137	137	137	0	0	1	-360	360	-40.1569	5.9530	40.5730	-5.7922	0.0000	0.0000	0.0000	0.0000;
	676	633	0.009826	0.031818	0.00325	137	137	137	0	0	1	-360	360	-18.7674	0.7729	18.7979	-1.0446	0.0000	0.0000	0.0000	0.0000;
	775	759	0.02438	0.078017	0.008071	137	137	137	0	0	1	-360	360	-12.2719	2.1612	12.3046	-3.0048	0.0000	0.0000	0.0000	0.0000;
	762	759	0.017769	0.057364	0.005871	137	137	137	0	0	1	-360	360	-48.5731	-0.7782	48.9353	1.2625	0.0000	0.0000	0.0000	0.0000;
	797	628	0.008182	0.026446	0.00271	137	137	137	0	0	1	-360	360	6.3897	4.9073	-6.3851	-5.2122	0.0000	0.0000	0.0000	0.0000;
	665	605	0.012397	0.054132	0.006749	137	137	137	0	0	1	-360	360	6.5551	-2.0775	-6.5500	1.3433	0.0000	0.0000	0.0000	0.0000;
	807	808	0.008512	0.027438	0.00281	109	109	109	0	0	1	-360	360	-3.1784	-6.5649	3.1821	6.2449	0.0000	0.0000	0.0000	0.0000;
	800	789	0.006364	0.020579	0.002101	137	137	137	0	0	1	-360	360	0.9111	-0.0420	-0.9111	-0.1964	0.0000	0.0000	0.0000	0.0000;
	605	587	0.017934	0.058016	0.005929	137	137	137	0	0	1	-360	360	-3.5010	-1.9433	3.5034	1.2856	0.0000	0.0000	0.0000	0.0000;
	664	667	0.001488	0.002636	0.000249	109	109	109	0	0	1	-360	360	-5.9328	2.7945	5.9334	-2.8212	0.0000	0.0000	0.0000	0.0000;
	666	664	0.000579	0.001901	0.000191	137	137	137	0	0	1	-360	360	0.3493	3.9736	-0.3492	-3.9945	0.0000	0.0000	0.0000	0.0000;
	831	804	0.028678	0.09281	0.009489	109	109	109	0	0	1	-360	360	-10.2868	2.1441	10.3152	-3.1380	0.0000	0.0000	0.0000	0.0000;
	585	733	0.015703	0.050744	0.005191	137	137	137	0	0	1	-360	360	-3.0360	-0.6000	3.0373	0.0079	0.0000	0.0000	0.0000	0.0000;
	657	728	0.021322	0.068934	0.00705	137	137	137	0	0	1	-360	360	-22.6493	1.5205	22.7434	-2.0445	0.0000	0.0000	0.0000	0.0000;
	796	773	0.008182	0.026529	0.00271	137	137	137	0	0	1	-360	360	8.0215	-0.2587	-8.0169	-0.0384	0.0000	0.0000	0.0000	0.0000;
	668	666	0.011488	0.029669	0.003011	109	109	109	0	0	1	-360	360	15.6638	5.5125	-15.6353	-5.7736	0.0000	0.0000	0.0000	0.0000;
	654	718	0.006198	0.02	0.00204	137	137	137	0	0	1	-360	360	22.4676	-4.1942	-22.4381	4.0654	0.0000	0.0000	0.0000	0.0000;
	725	657	0.018099	0.058512	0.00599	137	137	137	0	0	1	-360	360	-17.1572	2.7722	17.2043	-3.3205	0.0000	0.0000	0.0000	0.0000;
	665	668	0.005702	0.016033	0.00165	137	137	137	0	0	1	-360	360	22.6027	6.0064	-22.5748	-6.1125	0.0000	0.0000	0.0000	0.0000;
	792	684	0.019174	0.049826	0.005159	76	76	76	0	0	1	-360	360	22.8895	2.8528	-22.8007	-3.2146	0.0000	0.0000	0.0000	0.0000;
	791	774	0.023058	0.074628	0.00764	137	137	137	0	0	1	-360	360	-10.6193	0.1134	10.6416	-0.9367	0.0000	0.0000	0.0000	0.0000;
	780	622	0.000157	0.000504	5.1e-05	137	137	137	0	0	1	-360	360	-14.5377	-2.5401	14.5380	2.5350	0.0000	0.0000	0.0000	0.0000;
	593	718	0.030248	0.059314	0.00567	137	137	137	0	0	1	-360	360	13.4884	-2.3877	-13.4373	1.8647	0.0000	0.0000	0.0000	0.0000;
	665	635	0.013587	0.043942	0.004496	137	137	137	0	0	1	-360	360	4.7137	0.0053	-4.7110	-0.5000	0.0000	0.0000	0.0000	0.0000;
	835	764	0.051901	0.131397	0.013119	137	137	137	0	0	1	-360	360	-23.9738	1.8676	24.2339	-2.7442	0.0000	0.0000	0.0000	0.0000;
	767	765	0.015207	0.02562	0.002449	109	109	109	0	0	1	-360	360	-25.8046	4.7905	25.8940	-4.9281	0.0000	0.0000	0.0000	0.0000;
	767	766	0.008512	0.01438	0.001549	109	109	109	0	0	1	-360	360	10.0996	-7.7905	-10.0879	7.6283	0.0000	0.0000	0.0000	0.0000;
	766	740	0.027016	0.087603	0.009	137	137	137	0	0	1	-360	360	-6.6641	-10.6283	6.6978	9.6705	0.0000	0.0000	0.0000	0.0000;
	739	675	0.018512	0.06	0.00614	137	137	137	0	0	1	-360	360	-13.3875	-10.4979	13.4305	9.8878	0.0000	0.0000	0.0000	0.0000;
	675	661	0.013719	0.044463	0.00454	137	137	137	0	0	1	-360	360	-38.5585	-11.3878	38.7382	11.4072	0.0000	0.0000	0.0000	0.0000;
	764	757	0.022893	0.051901	0.00506	109	109	109	0	0	1	-360	360	26.4287	0.2171	-26.2931	-0.5034	0.0000	0.0000	0.0000	0.0000;
	768	757	0.025207	0.057438	0.00561	109	109	109	0	0	1	-360	360	-15.3722	4.0248	15.4275	-4.5528	0.0000	0.0000	0.0000	0.0000;
	768	761	0.005793	0.009917	0.00105	137	137	137	0	0	1	-360	360	-2.4268	-8.0248	2.4302	7.9083	0.0000	0.0000	0.0000	0.0000;
	641	618	0.017769	0.057364	0.005871	137	137	137	0	0	1	-360	360	-25.5433	-11.3467	25.6589	11.0160	0.0000	0.0000	0.0000	0.0000;
	661	618	0.020579	0.066124	0.006861	137	137	137	0	0	1	-360	360	37.1201	18.7746	-36.8326	-18.6948	0.0000	0.0000	0.0000	0.0000;
	764	612	0.009008	0.031066	0.002979	137	137	137	0	0	1	-360	360	4.6413	8.2864	-4.6342	-8.6124	0.0000	0.0000	0.0000	0.0000;
	748	612	0.023967	0.083223	0.007991	137	137	137	0	0	1	-360	360	0.6178	-9.4855	-0.6008	8.6124	0.0000	0.0000	0.0000	0.0000;
	758	748	0.023223	0.075207	0.0077	137	137	137	0	0	1	-360	360	9.0259	-9.2700	-8.9938	8.4855	0.0000	0.0000	0.0000	0.0000;
	826	784	0.008843	0.014876	0.0015	109	109	109	0	0	1	-360	360	-11.7840	-5.8670	11.7972	5.7160	0.0000	0.0000	0.0000	0.0000;
	826	596	0.014628	0.025793	0.00242	109	109	109	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	798	764	0.053314	0.133388	0.010641	144	144	144	0	0	1	-360	360	-16.5850	-3.9225	16.7173	3.0126	0.0000	0.0000	0.0000	0.0000;
	765	636	0.040661	0.111157	0.011471	137	137	137	0	0	1	-360	360	14.1327	2.2254	-14.0610	-3.3723	0.0000	0.0000	0.0000	0.0000;
	802	636	0.027769	0.077686	0.00801	137	137	137	0	0	1	-360	360	-8.8054	-3.2419	8.8260	2.3723	0.0000	0.0000	0.0000	0.0000;
	802	798	0.002893	0.007769	0.000801	137	137	137	0	0	1	-360	360	-3.2356	1.7419	3.2359	-1.8333	0.0000	0.0000	0.0000	0.0000;
	596	798	0.04	0.061818	0.006759	109	109	109	0	0	1	-360	360	6.3935	-9.0236	-6.3532	8.3086	0.0000	0.0000	0.0000	0.0000;
	794	596	0.038256	0.06562	0.01263	109	109	109	0	0	1	-360	360	-1.5820	-7.3343	1.5976	5.9186	0.0000	0.0000	0.0000	0.0000;
	794	669	0.028934	0.049752	0.00953	109	109	109	0	0	1	-360	360	-3.6530	7.3343	3.6722	-8.3823	0.0000	0.0000	0.0000	0.0000;
	670	669	0.004132	0.007107	0.00137	109	109	109	0	0	1	-360	360	13.1030	-6.5239	-13.0952	6.3823	0.0000	0.0000	0.0000	0.0000;
	798	726	0.069091	0.123802	0.010079	109	109	109	0	0	1	-360	360	-4.6210	-4.1739	4.6415	3.0412	0.0000	0.0000	0.0000	0.0000;
	798	659	0.039917	0.067934	0.005431	109	109	109	0	0	1	-360	360	-1.3422	-3.9701	1.3474	3.3515	0.0000	0.0000	0.0000	0.0000;
	731	659	0.01281	0.021818	0.00175	109	109	109	0	0	1	-360	360	5.0162	4.1566	-5.0114	-4.3515	0.0000	0.0000	0.0000	0.0000;
	731	727	0.013223	0.034298	0.003291	109	109	109	0	0	1	-360	360	-12.7592	-4.5966	12.7799	4.2669	0.0000	0.0000	0.0000	0.0000;
	726	690	0.031322	0.101397	0.010379	137	137	137	0	0	1	-360	360	12.0458	-0.9369	-12.0069	-0.1459	0.0000	0.0000	0.0000	0.0000;
	729	726	0.002479	0.007934	0.00082	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	729	726	0.002479	0.007934	0.00082	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	730	729	0.000331	0.000579	0.0242	274	274	274	0	0	1	-360	360	104.7401	37.6411	-104.6990	-40.0000	0.0000	0.0000	0.0000	0.0000;
	618	592	0.016281	0.052727	0.005411	137	137	137	0	0	1	-360	360	6.9857	6.6788	-6.9725	-7.2884	0.0000	0.0000	0.0000	0.0000;
	818	660	0.034711	0.112562	0.01158	137	137	137	0	0	1	-360	360	-60.4588	2.9970	61.5087	-1.0185	0.0000	0.0000	0.0000	0.0000;
	818	709	0.015124	0.051322	0.00251	137	137	137	0	0	1	-360	360	47.3708	-3.9970	-47.0891	4.6496	0.0000	0.0000	0.0000	0.0000;
	709	624	0.029496	0.051818	0.004881	137	137	137	0	0	1	-360	360	46.0421	-4.6496	-45.5177	4.9890	0.0000	0.0000	0.0000	0.0000;
	806	596	0.010248	0.018099	0.001699	109	109	109	0	0	1	-360	360	21.8376	-6.2082	-21.7917	6.0942	0.0000	0.0000	0.0000	0.0000;
	823	806	0.03124	0.055124	0.005159	109	109	109	0	0	1	-360	360	23.5643	-5.0287	-23.4086	4.7082	0.0000	0.0000	0.0000	0.0000;
	823	663	0.024463	0.043223	0.004051	109	109	109	0	0	1	-360	360	-26.7053	4.5287	26.8607	-4.7254	0.0000	0.0000	0.0000	0.0000;
	713	663	0.057364	0.100826	0.009489	109	109	109	0	0	1	-360	360	-0.5828	-2.0274	0.5840	0.9234	0.0000	0.0000	0.0000	0.0000;
	724	713	0.013636	0.070413	0.007279	137	137	137	0	0	1	-360	360	-9.8689	-2.2311	9.8808	1.4468	0.0000	0.0000	0.0000	0.0000;
	650	663	0.003058	0.009826	0.001009	137	137	137	0	0	1	-360	360	-12.0169	-5.5895	12.0215	5.4865	0.0000	0.0000	0.0000	0.0000;
	652	651	0.004463	0.014554	0.001481	137	137	137	0	0	1	-360	360	-19.3963	0.7538	19.4108	-0.8791	0.0000	0.0000	0.0000	0.0000;
	754	651	0.01405	0.045372	0.004649	137	137	137	0	0	1	-360	360	36.3206	-0.9133	-36.1628	0.8791	0.0000	0.0000	0.0000	0.0000;
	653	663	0.007603	0.024554	0.002519	137	137	137	0	0	1	-360	360	-18.0296	-6.0380	18.0531	5.8205	0.0000	0.0000	0.0000	0.0000;
	674	653	0.004463	0.013876	0.00143	137	137	137	0	0	1	-360	360	-7.5569	-3.6956	7.5596	3.5380	0.0000	0.0000	0.0000	0.0000;
	662	674	0.005702	0.018512	0.00189	137	137	137	0	0	1	-360	360	8.1514	-0.9043	-8.1481	0.6956	0.0000	0.0000	0.0000	0.0000;
	754	713	0.021984	0.06843	0.00702	137	137	137	0	0	1	-360	360	25.1211	-0.5339	-25.0030	0.0806	0.0000	0.0000	0.0000	0.0000;
	821	755	0.016198	0.02843	0.002691	109	109	109	0	0	1	-360	360	-3.1946	-10.9739	3.2122	10.6898	0.0000	0.0000	0.0000	0.0000;
	821	640	0.039174	0.066033	0.003959	109	109	109	0	0	1	-360	360	-5.7044	8.9739	5.7438	-9.3682	0.0000	0.0000	0.0000	0.0000;
	639	640	0.009587	0.020174	0.00196	109	109	109	0	0	1	-360	360	16.2429	-9.5341	-16.2138	9.3682	0.0000	0.0000	0.0000	0.0000;
	755	714	0.009669	0.03157	0.003221	137	137	137	0	0	1	-360	360	15.6541	0.2922	-15.6339	-0.6041	0.0000	0.0000	0.0000	0.0000;
	714	615	0.047769	0.090579	0.00862	109	109	109	0	0	1	-360	360	10.3989	0.1041	-10.3546	-1.0251	0.0000	0.0000	0.0000	0.0000;
	781	615	0.022727	0.046612	0.004501	109	109	109	0	0	1	-360	360	-3.0235	-1.5424	3.0256	1.0251	0.0000	0.0000	0.0000	0.0000;
	781	602	0.024628	0.059587	0.004961	109	109	109	0	0	1	-360	360	-0.1175	0.5424	0.1177	-1.1162	0.0000	0.0000	0.0000	0.0000;
	603	602	0.005702	0.018512	0.00189	109	109	109	0	0	1	-360	360	1.9564	3.7400	-1.9555	-3.9558	0.0000	0.0000	0.0000	0.0000;
	835	690	0.04719	0.085207	0.00803	109	109	109	0	0	1	-360	360	-3.1031	0.9304	3.1079	-1.8541	0.0000	0.0000	0.0000	0.0000;
	757	753	0.007769	0.016859	0.00165	137	137	137	0	0	1	-360	360	-5.8863	4.0563	5.8898	-4.2414	0.0000	0.0000	0.0000	0.0000;
	776	765	0.016859	0.029826	0.00281	109	109	109	0	0	1	-360	360	-33.6651	0.8226	33.8287	-0.8630	0.0000	0.0000	0.0000	0.0000;
	776	753	0.003554	0.006281	0.005421	109	109	109	0	0	1	-360	360	31.0471	-1.3226	-31.0178	0.7414	0.0000	0.0000	0.0000	0.0000;
	834	596	0.005868	0.010331	0.00097	109	109	109	0	0	1	-360	360	-5.4224	3.8819	5.4247	-3.9892	0.0000	0.0000	0.0000	0.0000;
	834	793	0.003802	0.012397	0.00127	109	109	109	0	0	1	-360	360	3.9244	-4.8819	-3.9231	4.7403	0.0000	0.0000	0.0000	0.0000;
	793	735	0.00405	0.012984	0.001331	137	137	137	0	0	1	-360	360	-0.7879	-5.2403	0.7888	5.0904	0.0000	0.0000	0.0000	0.0000;
	758	619	0.003554	0.01157	0.001191	137	137	137	0	0	1	-360	360	3.1413	-0.1359	-3.1410	0.0000	0.0000	0.0000	0.0000	0.0000;
	801	603	0.017769	0.057603	0.00589	109	109	109	0	0	1	-360	360	7.2011	3.0872	-7.1914	-3.7400	0.0000	0.0000	0.0000	0.0000;
	625	801	0.017769	0.057603	0.00589	109	109	109	0	0	1	-360	360	10.8847	2.9623	-10.8651	-3.5872	0.0000	0.0000	0.0000	0.0000;
	738	602	0.021744	0.038347	0.003589	109	109	109	0	0	1	-360	360	12.8521	-3.4297	-12.8192	3.0720	0.0000	0.0000	0.0000	0.0000;
	738	827	0.01719	0.05562	0.00568	137	137	137	0	0	1	-360	360	-21.2291	3.0118	21.2976	-3.4502	0.0000	0.0000	0.0000	0.0000;
	827	673	0.01719	0.05562	0.00568	137	137	137	0	0	1	-360	360	-23.9167	3.6565	24.0035	-4.0375	0.0000	0.0000	0.0000	0.0000;
	708	592	0.020744	0.067273	0.00688	137	137	137	0	0	1	-360	360	-0.6827	-7.0858	0.6905	6.2884	0.0000	0.0000	0.0000	0.0000;
	672	670	0.00157	0.003058	0.00029	69	69	69	0	0	1	-360	360	15.2008	-6.5493	-15.1970	6.5239	0.0000	0.0000	0.0000	0.0000;
	784	765	0.038256	0.067521	0.006331	109	109	109	0	0	1	-360	360	-20.1732	-6.2160	20.3192	5.7343	0.0000	0.0000	0.0000	0.0000;
	798	721	0.024876	0.072231	0.00824	137	137	137	0	0	1	-360	360	7.8664	0.0911	-7.8530	-1.0000	0.0000	0.0000	0.0000	0.0000;
	738	656	0.015207	0.049008	0.005019	20	20	20	0	0	1	-360	360	0.5240	-0.5821	-0.5240	0.0000	0.0000	0.0000	0.0000	0.0000;
	826	795	0.000413	0.011901	0.00122	69	69	69	0	0	1	-360	360	11.7840	5.8670	-11.7833	-5.9895	0.0000	0.0000	0.0000	0.0000;
	735	795	0.00281	0.009008	0.00092	69	69	69	0	0	1	-360	360	-5.4998	-5.5904	5.5013	5.4895	0.0000	0.0000	0.0000	0.0000;
	755	647	0.022893	0.074132	0.007579	137	137	137	0	0	1	-360	360	20.2989	0.1401	-20.2185	-0.7663	0.0000	0.0000	0.0000	0.0000;
	739	740	0.019339	0.062636	0.006411	137	137	137	0	0	1	-360	360	9.7235	9.4979	-9.6928	-10.1705	0.0000	0.0000	0.0000	0.0000;
	652	650	0.004554	0.014711	0.0015	137	137	137	0	0	1	-360	360	-7.8257	-4.7538	7.8289	4.5895	0.0000	0.0000	0.0000	0.0000;
	639	786	0.034876	0.064876	0.00614	109	109	109	0	0	1	-360	360	-19.3839	9.5341	19.5264	-9.9809	0.0000	0.0000	0.0000	0.0000;
	761	641	0.020992	0.067851	0.006941	137	137	137	0	0	1	-360	360	-18.1352	-10.9083	18.2143	10.3467	0.0000	0.0000	0.0000	0.0000;
	647	662	0.010826	0.035124	0.003589	69	69	69	0	0	1	-360	360	17.0775	-0.2337	-17.0504	-0.0957	0.0000	0.0000	0.0000	0.0000;
	621	827	0.019174	0.059587	0.006103	69	69	69	0	0	1	-360	360	-2.6180	-0.5000	2.6191	-0.2063	0.0000	0.0000	0.0000	0.0000;
	1863	1272	0.026281	0.082975	0.009048	114	114	114	0	0	1	-360	360	8.7123	0.9796	-8.6951	-2.0061	0.0000	0.0000	0.0000	0.0000;
	1271	1272	0.002975	0.009669	0.001004	140	140	140	0	0	1	-360	360	-8.6930	-2.9810	8.6951	2.8683	0.0000	0.0000	0.0000	0.0000;
	981	1493	0.036116	0.050413	0.008291	57	57	57	0	0	1	-360	360	-2.3740	0.5611	2.3761	-1.5159	0.0000	0.0000	0.0000	0.0000;
	980	981	0	8.3e-05	1e-05	29	29	29	0	0	1	-360	360	-2.3740	0.5600	2.3740	-0.5611	0.0000	0.0000	0.0000	0.0000;
	1014	983	0.016198	0.049174	0.00584	114	114	114	0	0	1	-360	360	27.8083	0.5376	-27.7051	-0.9305	0.0000	0.0000	0.0000	0.0000;
	1013	1014	0.000165	0.000248	4.4e-05	90	90	90	0	0	1	-360	360	-2.4990	-0.8580	2.4990	0.8527	0.0000	0.0000	0.0000	0.0000;
	1018	1359	0.016529	0.050413	0.005893	114	114	114	0	0	1	-360	360	-27.5607	3.1382	27.6766	-3.4353	0.0000	0.0000	0.0000	0.0000;
	1017	1018	0.000496	0.001488	0.000172	114	114	114	0	0	1	-360	360	-5.0020	-1.5430	5.0021	1.5245	0.0000	0.0000	0.0000	0.0000;
	1143	896	0.038678	0.099587	0.011081	114	114	114	0	0	1	-360	360	-3.3597	-2.8339	3.3650	1.5344	0.0000	0.0000	0.0000	0.0000;
	1603	1347	0.005372	0.01719	0.001832	114	114	114	0	0	1	-360	360	11.9019	2.5402	-11.8950	-2.7290	0.0000	0.0000	0.0000	0.0000;
	897	1603	0.039091	0.09562	0.010571	114	114	114	0	0	1	-360	360	27.1960	6.8670	-26.9341	-7.4635	0.0000	0.0000	0.0000	0.0000;
	1602	1603	8.3e-05	0.000248	1.9e-05	120	120	120	0	0	1	-360	360	-15.0320	-4.9250	15.0322	4.9233	0.0000	0.0000	0.0000	0.0000;
	1326	1246	0.01595	0.046694	0.004131	114	114	114	0	0	1	-360	360	-2.2887	-1.5113	2.2896	1.0221	0.0000	0.0000	0.0000	0.0000;
	1720	1326	0.031736	0.094215	0.008361	120	120	120	0	0	1	-360	360	-1.1005	-2.3297	1.1017	1.3404	0.0000	0.0000	0.0000	0.0000;
	1324	1326	0.000496	0.001157	0.000135	29	29	29	0	0	1	-360	360	-1.1870	-0.1870	1.1870	0.1709	0.0000	0.0000	0.0000	0.0000;
	1327	1245	0.01595	0.046694	0.004136	114	114	114	0	0	1	-360	360	10.2837	4.7365	-10.2659	-5.1671	0.0000	0.0000	0.0000	0.0000;
	1721	1327	0.031736	0.094215	0.008361	120	120	120	0	0	1	-360	360	10.3172	3.8348	-10.2837	-4.7206	0.0000	0.0000	0.0000	0.0000;
	1325	1327	0.000496	0.001157	0.000135	29	29	29	0	0	1	-360	360	0.0000	-0.0000	-0.0000	-0.0159	0.0000	0.0000	0.0000	0.0000;
	1893	1633	0.048182	0.119835	0.013225	114	114	114	0	0	1	-360	360	-10.9915	-1.4973	11.0429	0.1117	0.0000	0.0000	0.0000	0.0000;
	1632	1300	0.040165	0.105785	0.01189	114	114	114	0	0	1	-360	360	10.4551	-0.0266	-10.4168	-1.2353	0.0000	0.0000	0.0000	0.0000;
	1011	880	0.011653	0.03595	0.004112	114	114	114	0	0	1	-360	360	-69.7847	-11.7518	70.2744	12.7681	0.0000	0.0000	0.0000	0.0000;
	1010	881	0.011653	0.03595	0.004112	114	114	114	0	0	1	-360	360	13.2990	4.4127	-13.2801	-4.8553	0.0000	0.0000	0.0000	0.0000;
	1216	1635	0.002727	0.008926	0.000886	140	140	140	0	0	1	-360	360	57.5118	3.5504	-57.4337	-3.3971	0.0000	0.0000	0.0000	0.0000;
	1350	1216	0.007603	0.023471	0.002664	114	114	114	0	0	1	-360	360	65.5155	6.6647	-65.2340	-6.1061	0.0000	0.0000	0.0000	0.0000;
	1215	1216	0.000331	0.000413	8.2e-05	90	90	90	0	0	1	-360	360	-7.7220	-2.5650	7.7222	2.5557	0.0000	0.0000	0.0000	0.0000;
	894	1413	0.018182	0.044628	0.004898	120	120	120	0	0	1	-360	360	9.3763	5.4493	-9.3575	-5.9731	0.0000	0.0000	0.0000	0.0000;
	1864	894	0.026033	0.063636	0.007047	120	120	120	0	0	1	-360	360	17.3016	5.2675	-17.2287	-5.9179	0.0000	0.0000	0.0000	0.0000;
	894	892	0.013884	0.018017	0.003231	90	90	90	0	0	1	-360	360	7.8524	0.4686	-7.8450	-0.8360	0.0000	0.0000	0.0000	0.0000;
	1263	1414	0.017355	0.048265	0.005145	120	120	120	0	0	1	-360	360	11.6955	5.4710	-11.6702	-5.9962	0.0000	0.0000	0.0000	0.0000;
	1563	1205	0.00686	0.022231	0.002331	140	140	140	0	0	1	-360	360	41.0044	1.3812	-40.9050	-1.3291	0.0000	0.0000	0.0000	0.0000;
	1053	1563	0.004298	0.013388	0.001488	140	140	140	0	0	1	-360	360	41.0667	1.1482	-41.0044	-1.1276	0.0000	0.0000	0.0000	0.0000;
	1350	1053	0.005785	0.017686	0.002079	140	140	140	0	0	1	-360	360	45.0917	2.4786	-44.9910	-2.4136	0.0000	0.0000	0.0000	0.0000;
	1562	1563	0.006033	0.01843	0.002183	140	140	140	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.2536	0.0000	0.0000	0.0000	0.0000;
	1053	1052	0.002314	0.002893	0.000549	90	90	90	0	0	1	-360	360	3.9243	1.2654	-3.9240	-1.3290	0.0000	0.0000	0.0000	0.0000;
	1714	972	0.005041	0.015372	0.001774	140	140	140	0	0	1	-360	360	-1.2798	-3.7176	1.2804	3.5009	0.0000	0.0000	0.0000	0.0000;
	1352	1714	0.010248	0.031405	0.003628	140	140	140	0	0	1	-360	360	8.1269	-1.8031	-8.1212	1.3737	0.0000	0.0000	0.0000	0.0000;
	1714	1712	0.005124	0.008595	0.000908	90	90	90	0	0	1	-360	360	9.4009	2.3439	-9.3970	-2.4490	0.0000	0.0000	0.0000	0.0000;
	1715	973	0.005041	0.015372	0.001774	140	140	140	0	0	1	-360	360	11.9167	-3.5271	-11.9104	3.3281	0.0000	0.0000	0.0000	0.0000;
	1352	1715	0.010248	0.031405	0.003628	140	140	140	0	0	1	-360	360	16.6913	-2.5743	-16.6677	2.2001	0.0000	0.0000	0.0000	0.0000;
	1715	1713	0.005124	0.008512	0.0009	90	90	90	0	0	1	-360	360	4.7510	1.3270	-4.7500	-1.4360	0.0000	0.0000	0.0000	0.0000;
	1893	1363	0.040165	0.070165	0.007071	90	90	90	0	0	1	-360	360	4.0373	0.4408	-4.0313	-1.2335	0.0000	0.0000	0.0000	0.0000;
	1677	1306	0.022479	0.06562	0.006333	120	120	120	0	0	1	-360	360	36.8044	-7.1564	-36.5416	7.1671	0.0000	0.0000	0.0000	0.0000;
	1676	1856	0.01876	0.055372	0.005322	84	84	84	0	0	1	-360	360	50.5299	-7.2809	-50.1222	7.8498	0.0000	0.0000	0.0000	0.0000;
	1320	1179	0.014628	0.045868	0.005084	140	140	140	0	0	1	-360	360	22.7524	-12.7945	-22.6720	12.4218	0.0000	0.0000	0.0000	0.0000;
	1593	1320	0.006281	0.019752	0.002183	140	140	140	0	0	1	-360	360	22.7876	-13.0588	-22.7524	12.9022	0.0000	0.0000	0.0000	0.0000;
	1320	1318	0.00438	0.00843	0.000879	90	90	90	0	0	1	-360	360	0.0000	-0.1077	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1321	925	0.006281	0.019504	0.002217	140	140	140	0	0	1	-360	360	-14.4020	6.5032	14.4152	-6.7279	0.0000	0.0000	0.0000	0.0000;
	1769	1321	0.005041	0.015454	0.001793	140	140	140	0	0	1	-360	360	-14.3916	6.2147	14.4020	-6.3979	0.0000	0.0000	0.0000	0.0000;
	1321	1319	0.00438	0.00843	0.000879	90	90	90	0	0	1	-360	360	0.0000	-0.1053	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1352	836	0.012479	0.045207	0.00537	114	114	114	0	0	1	-360	360	0.0000	-0.6617	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1351	837	0.012479	0.045207	0.00537	114	114	114	0	0	1	-360	360	1.0671	-0.3614	-1.0670	-0.2790	0.0000	0.0000	0.0000	0.0000;
	1422	1004	0.002231	0.008347	0.000983	162	162	162	0	0	1	-360	360	-13.5127	-4.4746	13.5164	4.3668	0.0000	0.0000	0.0000	0.0000;
	989	1005	0.004132	0.01562	0.001878	162	162	162	0	0	1	-360	360	-9.0146	-3.9996	9.0178	3.7798	0.0000	0.0000	0.0000	0.0000;
	1352	989	0.004876	0.016446	0.00198	140	140	140	0	0	1	-360	360	-9.0107	-4.2241	9.0146	3.9930	0.0000	0.0000	0.0000	0.0000;
	989	988	0.00124	0.004463	0.000554	162	162	162	0	0	1	-360	360	0.0000	0.0066	0.0000	-0.0750	0.0000	0.0000	0.0000	0.0000;
	1396	1232	0.005537	0.017355	0.001919	140	140	140	0	0	1	-360	360	-23.0917	-8.6642	23.1199	8.5237	0.0000	0.0000	0.0000	0.0000;
	1464	1336	0.04157	0.060826	0.010346	90	90	90	0	0	1	-360	360	29.4580	-3.1151	-29.1390	2.4143	0.0000	0.0000	0.0000	0.0000;
	1495	1786	0.003967	0.011983	0.001421	140	140	140	0	0	1	-360	360	20.2074	0.9606	-20.1939	-1.0897	0.0000	0.0000	0.0000	0.0000;
	1670	1868	0.015868	0.048016	0.005704	114	114	114	0	0	1	-360	360	38.1136	5.0155	-37.9064	-5.0309	0.0000	0.0000	0.0000	0.0000;
	1007	1670	0.02157	0.065454	0.007771	114	114	114	0	0	1	-360	360	38.3936	4.8765	-38.1136	-4.9174	0.0000	0.0000	0.0000	0.0000;
	1669	1670	0.002397	0.007273	0.000864	140	140	140	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0980	0.0000	0.0000	0.0000	0.0000;
	1441	1774	0.002397	0.007355	0.000852	140	140	140	0	0	1	-360	360	26.0092	2.9420	-25.9955	-3.0022	0.0000	0.0000	0.0000	0.0000;
	1386	1292	0.010496	0.031901	0.003782	114	114	114	0	0	1	-360	360	36.3842	-5.4658	-36.2639	5.3866	0.0000	0.0000	0.0000	0.0000;
	1221	1450	0.024793	0.041322	0.004259	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1065	987	0.010826	0.023967	0.003364	114	114	114	0	0	1	-360	360	31.1040	-1.0476	-31.0175	0.8328	0.0000	0.0000	0.0000	0.0000;
	1749	1503	0.008347	0.024959	0.003015	114	114	114	0	0	1	-360	360	-32.9429	0.8354	33.0204	-0.9575	0.0000	0.0000	0.0000	0.0000;
	1116	1433	0.024793	0.083471	0.010285	114	114	114	0	0	1	-360	360	-44.8804	-15.3985	45.3692	15.8535	0.0000	0.0000	0.0000	0.0000;
	1498	1433	0.034876	0.093058	0.01232	120	120	120	0	0	1	-360	360	-19.3552	-3.9479	19.4708	2.8128	0.0000	0.0000	0.0000	0.0000;
	1591	1312	0.008182	0.014628	0.00304	120	120	120	0	0	1	-360	360	39.1235	5.8541	-39.0178	-6.0324	0.0000	0.0000	0.0000	0.0000;
	1753	959	0.056033	0.074711	0.007168	75	75	75	0	0	1	-360	360	-11.0478	-1.5290	11.1085	0.7884	0.0000	0.0000	0.0000	0.0000;
	1753	1331	0.038265	0.051984	0.004753	57	57	57	0	0	1	-360	360	33.8402	0.1796	-33.4554	-0.1920	0.0000	0.0000	0.0000	0.0000;
	1335	1246	0.029256	0.050826	0.004973	90	90	90	0	0	1	-360	360	-0.6739	-2.6621	0.6754	2.0727	0.0000	0.0000	0.0000	0.0000;
	1894	1001	0.019752	0.05124	0.005878	90	90	90	0	0	1	-360	360	30.4643	1.8398	-30.3102	-2.1389	0.0000	0.0000	0.0000	0.0000;
	1484	1266	0.021818	0.065702	0.007795	90	90	90	0	0	1	-360	360	7.0969	0.2732	-7.0873	-1.1501	0.0000	0.0000	0.0000	0.0000;
	1571	1266	0.036281	0.070579	0.007366	90	90	90	0	0	1	-360	360	-7.1610	8.2528	7.2004	-9.0331	0.0000	0.0000	0.0000	0.0000;
	1808	1012	0.019917	0.060579	0.007124	114	114	114	0	0	1	-360	360	31.7428	2.4774	-31.5778	-2.8441	0.0000	0.0000	0.0000	0.0000;
	1210	1010	0.007769	0.023719	0.002798	140	140	140	0	0	1	-360	360	4.5037	-3.5874	-4.5017	3.2519	0.0000	0.0000	0.0000	0.0000;
	844	1809	0.047603	0.060165	0.005242	60	60	60	0	0	1	-360	360	-2.3660	-0.7410	2.3682	0.0999	0.0000	0.0000	0.0000	0.0000;
	1010	1693	0.052479	0.129917	0.014394	114	114	114	0	0	1	-360	360	40.0590	-6.4163	-39.3566	6.4147	0.0000	0.0000	0.0000	0.0000;
	1891	936	0.032645	0.079091	0.009402	114	114	114	0	0	1	-360	360	13.6417	-10.8989	-13.5613	9.9720	0.0000	0.0000	0.0000	0.0000;
	875	1214	0.023719	0.033388	0.00589	90	90	90	0	0	1	-360	360	20.7637	-6.8876	-20.6627	6.3753	0.0000	0.0000	0.0000	0.0000;
	1174	1717	0.008264	0.026364	0.002848	140	140	140	0	0	1	-360	360	-24.4146	4.0334	24.4560	-4.2511	0.0000	0.0000	0.0000	0.0000;
	1010	1174	0.019917	0.063884	0.00674	114	114	114	0	0	1	-360	360	-23.8453	3.5616	23.9406	-4.0810	0.0000	0.0000	0.0000	0.0000;
	1173	1174	0.000992	0.003141	0.00037	114	114	114	0	0	1	-360	360	-0.4740	-0.0930	0.4740	0.0476	0.0000	0.0000	0.0000	0.0000;
	1693	1223	0.013554	0.040992	0.004864	114	114	114	0	0	1	-360	360	19.9246	13.5925	-19.8578	-13.9685	0.0000	0.0000	0.0000	0.0000;
	1207	967	0.005372	0.017025	0.001861	114	114	114	0	0	1	-360	360	11.1374	2.0525	-11.1317	-2.2600	0.0000	0.0000	0.0000	0.0000;
	1488	1648	0.020248	0.067934	0.006556	114	114	114	0	0	1	-360	360	11.8035	-2.5973	-11.7780	1.9305	0.0000	0.0000	0.0000	0.0000;
	1741	1810	0.037273	0.119504	0.012681	114	114	114	0	0	1	-360	360	-28.5489	-4.5683	28.8276	4.0343	0.0000	0.0000	0.0000	0.0000;
	1742	957	0.01876	0.059339	0.006437	114	114	114	0	0	1	-360	360	-25.3606	-3.0606	25.4705	2.6897	0.0000	0.0000	0.0000	0.0000;
	1557	1387	0.015868	0.053554	0.005135	114	114	114	0	0	1	-360	360	-24.5061	-2.5436	24.5884	2.2186	0.0000	0.0000	0.0000	0.0000;
	1208	880	0.006777	0.021488	0.002343	114	114	114	0	0	1	-360	360	-11.2565	-2.1464	11.2638	1.8851	0.0000	0.0000	0.0000	0.0000;
	1200	881	0.015372	0.048926	0.005234	114	114	114	0	0	1	-360	360	9.5106	1.0459	-9.4989	-1.6461	0.0000	0.0000	0.0000	0.0000;
	1871	880	0.00686	0.021901	0.002331	114	114	114	0	0	1	-360	360	-0.8310	-0.5600	0.8310	0.2769	0.0000	0.0000	0.0000	0.0000;
	1872	881	0.00686	0.021901	0.002335	114	114	114	0	0	1	-360	360	-2.9680	-2.3320	2.9688	2.0508	0.0000	0.0000	0.0000	0.0000;
	1752	1796	0.053058	0.227273	0.025112	162	162	162	0	0	1	-360	360	-24.6345	-3.8553	24.9260	2.2514	0.0000	0.0000	0.0000	0.0000;
	1075	1795	0.049174	0.21124	0.023334	114	114	114	0	0	1	-360	360	-22.0483	-5.0003	22.2683	3.2924	0.0000	0.0000	0.0000	0.0000;
	1546	1429	0.034298	0.10595	0.011374	114	114	114	0	0	1	-360	360	41.6350	10.6928	-41.0929	-10.3295	0.0000	0.0000	0.0000	0.0000;
	1124	1099	0.000496	0.000909	7.7e-05	90	90	90	0	0	1	-360	360	1.0004	3.1979	-1.0003	-3.2071	0.0000	0.0000	0.0000	0.0000;
	1128	1124	0.004132	0.007107	0.000692	90	90	90	0	0	1	-360	360	1.0007	3.0925	-1.0004	-3.1747	0.0000	0.0000	0.0000	0.0000;
	1863	1128	0.004132	0.006942	0.000721	90	90	90	0	0	1	-360	360	1.0011	3.0033	-1.0007	-3.0891	0.0000	0.0000	0.0000	0.0000;
	1122	1124	0.001157	0.002149	0.000194	90	90	90	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0232	0.0000	0.0000	0.0000	0.0000;
	1126	1128	8.3e-05	0.000248	2.9e-05	140	140	140	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0035	0.0000	0.0000	0.0000	0.0000;
	982	851	0.017355	0.050165	0.006278	114	114	114	0	0	1	-360	360	19.2565	-0.3258	-19.2031	-0.2739	0.0000	0.0000	0.0000	0.0000;
	1261	1233	0.024546	0.061488	0.006486	76	76	76	0	0	1	-360	360	15.2913	0.3489	-15.2434	-1.0045	0.0000	0.0000	0.0000	0.0000;
	1364	1134	0.026612	0.041322	0.006396	90	90	90	0	0	1	-360	360	-26.1869	-0.7997	26.3479	0.3200	0.0000	0.0000	0.0000	0.0000;
	1863	1203	0.031653	0.061735	0.011805	120	120	120	0	0	1	-360	360	32.5629	-2.2652	-32.2821	1.4099	0.0000	0.0000	0.0000	0.0000;
	1864	1133	0.045455	0.05686	0.010803	90	90	90	0	0	1	-360	360	36.6171	2.1489	-36.0994	-2.7610	0.0000	0.0000	0.0000	0.0000;
	1241	850	0.002975	0.009504	0.000997	114	114	114	0	0	1	-360	360	-3.4338	-2.2989	3.4343	2.1808	0.0000	0.0000	0.0000	0.0000;
	1511	1261	0.013471	0.043306	0.004559	114	114	114	0	0	1	-360	360	-12.7314	-9.5272	12.7595	9.0728	0.0000	0.0000	0.0000	0.0000;
	899	1233	0.008926	0.024793	0.002756	140	140	140	0	0	1	-360	360	6.4023	3.2474	-6.3983	-3.5654	0.0000	0.0000	0.0000	0.0000;
	1278	1204	0.020413	0.039752	0.007577	120	120	120	0	0	1	-360	360	-27.5115	1.9963	27.6445	-2.6273	0.0000	0.0000	0.0000	0.0000;
	1613	1129	8.3e-05	0.000826	7e-06	90	90	90	0	0	1	-360	360	-6.2850	0.5104	6.2850	-0.5110	0.0000	0.0000	0.0000	0.0000;
	1864	1613	0.006529	0.010992	0.001128	90	90	90	0	0	1	-360	360	0.7254	2.0436	-0.7251	-2.1767	0.0000	0.0000	0.0000	0.0000;
	1613	1612	0.000165	0.000248	2.4e-05	90	90	90	0	0	1	-360	360	7.0101	1.6662	-7.0100	-1.6690	0.0000	0.0000	0.0000	0.0000;
	1127	1130	0.002562	0.00438	0.000443	90	90	90	0	0	1	-360	360	3.8023	0.2205	-3.8020	-0.2730	0.0000	0.0000	0.0000	0.0000;
	1863	1127	0.00405	0.006777	0.000707	90	90	90	0	0	1	-360	360	3.8028	0.1037	-3.8023	-0.1875	0.0000	0.0000	0.0000	0.0000;
	1125	1127	0.000744	0.002314	0.000276	76	76	76	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0330	0.0000	0.0000	0.0000	0.0000;
	1123	851	0.010826	0.021818	0.002998	90	90	90	0	0	1	-360	360	-8.5030	0.9114	8.5097	-1.2570	0.0000	0.0000	0.0000	0.0000;
	1098	1123	0.000413	0.000744	6.8e-05	90	90	90	0	0	1	-360	360	-3.1617	0.9710	3.1617	-0.9791	0.0000	0.0000	0.0000	0.0000;
	1121	1123	0.00124	0.002149	0.000208	90	90	90	0	0	1	-360	360	-5.3410	-0.0920	5.3413	0.0676	0.0000	0.0000	0.0000	0.0000;
	1924	850	0.004545	0.007934	0.000833	90	90	90	0	0	1	-360	360	-3.2060	-1.1660	3.2064	1.0670	0.0000	0.0000	0.0000	0.0000;
	1925	851	0.004545	0.007934	0.000833	90	90	90	0	0	1	-360	360	-17.2350	0.1630	17.2463	-0.2430	0.0000	0.0000	0.0000	0.0000;
	1679	850	0.004132	0.010992	0.001735	114	114	114	0	0	1	-360	360	-31.5369	-4.9365	31.5722	4.8226	0.0000	0.0000	0.0000	0.0000;
	1233	1743	0.006777	0.01124	0.001191	29	29	29	0	0	1	-360	360	5.3537	1.2890	-5.3520	-1.4280	0.0000	0.0000	0.0000	0.0000;
	1234	1744	0.006777	0.01124	0.001191	57	57	57	0	0	1	-360	360	13.2024	2.9065	-13.1920	-3.0310	0.0000	0.0000	0.0000	0.0000;
	1576	1417	0.037025	0.06719	0.006691	90	90	90	0	0	1	-360	360	13.8764	0.6402	-13.8153	-1.3101	0.0000	0.0000	0.0000	0.0000;
	1556	1417	0.014876	0.028099	0.002979	78	78	78	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1875	1418	0.007603	0.011735	0.001496	90	90	90	0	0	1	-360	360	15.3209	3.0193	-15.3049	-3.1686	0.0000	0.0000	0.0000	0.0000;
	1874	1875	0.000992	0.001736	0.000165	90	90	90	0	0	1	-360	360	15.3230	3.0038	-15.3209	-3.0193	0.0000	0.0000	0.0000	0.0000;
	1451	1874	0.006198	0.007769	0.001481	90	90	90	0	0	1	-360	360	15.3359	2.8474	-15.3230	-3.0038	0.0000	0.0000	0.0000	0.0000;
	1556	1875	0.007273	0.014545	0.001549	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1221	1874	0.019008	0.033058	0.003151	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1923	1293	0.019091	0.057769	0.006863	114	114	114	0	0	1	-360	360	-31.3418	6.6136	31.5100	-6.9089	0.0000	0.0000	0.0000	0.0000;
	1863	1132	0.007025	0.015703	0.001757	90	90	90	0	0	1	-360	360	4.9124	1.3208	-4.9108	-1.5277	0.0000	0.0000	0.0000	0.0000;
	1131	850	0.010826	0.032727	0.003884	114	114	114	0	0	1	-360	360	-9.3412	0.5445	9.3491	-0.9856	0.0000	0.0000	0.0000	0.0000;
	1626	851	0.008595	0.026033	0.00309	114	114	114	0	0	1	-360	360	-15.1220	-1.5481	15.1386	1.2286	0.0000	0.0000	0.0000	0.0000;
	1692	1277	0.028347	0.06595	0.009854	120	120	120	0	0	1	-360	360	-6.4000	1.4145	6.4109	-2.5416	0.0000	0.0000	0.0000	0.0000;
	1922	1692	0.008595	0.026033	0.003095	114	114	114	0	0	1	-360	360	28.0150	-6.9318	-27.9540	6.7545	0.0000	0.0000	0.0000	0.0000;
	1691	1672	0.015703	0.047686	0.005665	114	114	114	0	0	1	-360	360	3.5397	0.7378	-3.5379	-1.3939	0.0000	0.0000	0.0000	0.0000;
	1723	1485	0.014711	0.02595	0.002841	57	57	57	0	0	1	-360	360	16.1700	0.4448	-16.1370	-0.7181	0.0000	0.0000	0.0000	0.0000;
	1884	1262	0.003058	0.00843	0.001447	114	114	114	0	0	1	-360	360	-17.3980	-0.0205	17.4058	-0.1319	0.0000	0.0000	0.0000	0.0000;
	1363	1310	0.011901	0.036116	0.004264	114	114	114	0	0	1	-360	360	8.4516	0.5912	-8.4441	-1.0511	0.0000	0.0000	0.0000	0.0000;
	1311	893	0.008843	0.026777	0.003178	114	114	114	0	0	1	-360	360	3.6841	0.1070	-3.6830	-0.4630	0.0000	0.0000	0.0000	0.0000;
	1722	1000	0.026777	0.063223	0.007267	57	57	57	0	0	1	-360	360	-20.5802	-1.6467	20.6775	1.0224	0.0000	0.0000	0.0000	0.0000;
	1570	1510	0.031983	0.102397	0.010846	114	114	114	0	0	1	-360	360	-4.4921	-9.7167	4.5202	8.5294	0.0000	0.0000	0.0000	0.0000;
	1262	1211	0.036116	0.11595	0.012221	114	114	114	0	0	1	-360	360	5.8915	-1.0339	-5.8811	-0.3973	0.0000	0.0000	0.0000	0.0000;
	1863	1639	0.023636	0.076942	0.007921	114	114	114	0	0	1	-360	360	3.3240	0.6260	-3.3216	-1.5655	0.0000	0.0000	0.0000	0.0000;
	1883	1242	0.02281	0.041818	0.008523	120	120	120	0	0	1	-360	360	4.9188	-1.0506	-4.9142	0.0377	0.0000	0.0000	0.0000	0.0000;
	947	1234	0	0.000826	7e-06	120	120	120	0	0	1	-360	360	5.4484	4.1474	-5.4484	-4.1480	0.0000	0.0000	0.0000	0.0000;
	1863	947	0.009504	0.03	0.003308	120	120	120	0	0	1	-360	360	13.3262	5.4142	-13.3096	-5.7571	0.0000	0.0000	0.0000	0.0000;
	946	947	0.009504	0.032231	0.003073	140	140	140	0	0	1	-360	360	-7.8560	-1.9580	7.8612	1.6097	0.0000	0.0000	0.0000	0.0000;
	1863	898	0.004298	0.013471	0.001493	114	114	114	0	0	1	-360	360	16.8949	5.5827	-16.8835	-5.7256	0.0000	0.0000	0.0000	0.0000;
	1264	1864	0.040579	0.104959	0.011437	120	120	120	0	0	1	-360	360	-12.6457	-5.7484	12.7105	4.5739	0.0000	0.0000	0.0000	0.0000;
	1864	1577	0.017521	0.031983	0.00311	90	90	90	0	0	1	-360	360	27.0987	2.5523	-26.9889	-2.7183	0.0000	0.0000	0.0000	0.0000;
	1642	1627	0.003141	0.009504	0.001125	114	114	114	0	0	1	-360	360	-4.7624	0.5935	4.7630	-0.7261	0.0000	0.0000	0.0000	0.0000;
	1640	1642	0	0.000826	1e-05	114	114	114	0	0	1	-360	360	-4.7624	0.5914	4.7624	-0.5924	0.0000	0.0000	0.0000	0.0000;
	1641	1642	0	0.000826	1e-05	114	114	114	0	0	1	-360	360	0.0000	-0.0000	-0.0000	-0.0012	0.0000	0.0000	0.0000	0.0000;
	1234	1678	0.005537	0.013967	0.002464	114	114	114	0	0	1	-360	360	-17.9701	-1.9132	17.9852	1.6574	0.0000	0.0000	0.0000	0.0000;
	1450	1556	0.002149	0.006033	0.000632	90	90	90	0	0	1	-360	360	-15.5741	-3.0921	15.5787	3.0314	0.0000	0.0000	0.0000	0.0000;
	954	850	0.005455	0.017521	0.001847	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.2212	0.0000	0.0000	0.0000	0.0000;
	955	851	0.004959	0.017521	0.001847	114	114	114	0	0	1	-360	360	-3.5610	-0.0000	3.5615	-0.2193	0.0000	0.0000	0.0000	0.0000;
	1247	930	0.019008	0.060413	0.006548	114	114	114	0	0	1	-360	360	13.6571	3.4032	-13.6248	-4.0719	0.0000	0.0000	0.0000	0.0000;
	1907	929	0.005041	0.015289	0.001815	114	114	114	0	0	1	-360	360	10.5164	2.2887	-10.5114	-2.4866	0.0000	0.0000	0.0000	0.0000;
	1248	847	0.014215	0.025041	0.002563	90	90	90	0	0	1	-360	360	9.8607	0.9025	-9.8489	-1.1843	0.0000	0.0000	0.0000	0.0000;
	931	1698	0.02157	0.068265	0.007163	114	114	114	0	0	1	-360	360	23.1309	10.1820	-23.0130	-10.6495	0.0000	0.0000	0.0000	0.0000;
	1284	1220	0.015454	0.052066	0.004997	114	114	114	0	0	1	-360	360	-1.8212	-0.8408	1.8217	0.2437	0.0000	0.0000	0.0000	0.0000;
	1824	1284	0.012645	0.030248	0.004257	114	114	114	0	0	1	-360	360	-23.7670	2.4788	23.8277	-2.8424	0.0000	0.0000	0.0000	0.0000;
	1044	932	0.002727	0.007438	0.000806	114	114	114	0	0	1	-360	360	42.9071	14.1741	-42.8603	-14.1422	0.0000	0.0000	0.0000	0.0000;
	1665	1021	0.025372	0.042231	0.00635	90	90	90	0	0	1	-360	360	-33.0660	-6.5455	33.3085	6.1902	0.0000	0.0000	0.0000	0.0000;
	1876	1430	0.001488	0.004793	0.000494	114	114	114	0	0	1	-360	360	-34.4658	-13.9979	34.4841	14.0012	0.0000	0.0000	0.0000	0.0000;
	1817	1876	0.013223	0.031322	0.003403	90	90	90	0	0	1	-360	360	31.1016	12.9409	-30.9695	-13.0135	0.0000	0.0000	0.0000	0.0000;
	1698	1816	0.008182	0.025041	0.002943	114	114	114	0	0	1	-360	360	59.9583	20.0593	-59.6762	-19.5346	0.0000	0.0000	0.0000	0.0000;
	1930	1728	0.009008	0.015041	0.001619	90	90	90	0	0	1	-360	360	24.0631	5.5468	-24.0153	-5.6527	0.0000	0.0000	0.0000	0.0000;
	1409	1313	0.003306	0.007934	0.000903	120	120	120	0	0	1	-360	360	-30.6800	-2.8148	30.7061	2.7688	0.0000	0.0000	0.0000	0.0000;
	1427	842	0.004711	0.014215	0.001689	114	114	114	0	0	1	-360	360	13.4577	11.4474	-13.4453	-11.6123	0.0000	0.0000	0.0000	0.0000;
	1045	1411	0.002975	0.007025	0.000992	114	114	114	0	0	1	-360	360	-52.5972	-16.1441	52.6728	16.2043	0.0000	0.0000	0.0000	0.0000;
	1718	1285	0.015868	0.042645	0.004371	114	114	114	0	0	1	-360	360	-38.1863	-7.1985	38.3877	7.2173	0.0000	0.0000	0.0000	0.0000;
	1750	1697	0.026116	0.033802	0.0062	90	90	90	0	0	1	-360	360	20.6726	-2.6564	-20.5761	2.0584	0.0000	0.0000	0.0000	0.0000;
	1825	843	0.004132	0.012479	0.001484	114	114	114	0	0	1	-360	360	2.1780	-7.8552	-2.1757	7.6849	0.0000	0.0000	0.0000	0.0000;
	1022	1285	0.008595	0.026529	0.003035	114	114	114	0	0	1	-360	360	-40.6101	15.7460	40.7457	-15.6933	0.0000	0.0000	0.0000	0.0000;
	1497	1698	0.00281	0.009008	0.000975	114	114	114	0	0	1	-360	360	5.5599	1.0832	-5.5591	-1.1939	0.0000	0.0000	0.0000	0.0000;
	1219	1572	0.010331	0.032314	0.003596	114	114	114	0	0	1	-360	360	-3.8877	-0.8308	3.8890	0.4037	0.0000	0.0000	0.0000	0.0000;
	1892	1011	0.020579	0.051488	0.006086	114	114	114	0	0	1	-360	360	-25.0542	8.8620	25.1775	-9.2775	0.0000	0.0000	0.0000	0.0000;
	1239	1011	0.004628	0.008347	0.001747	114	114	114	0	0	1	-360	360	-35.3630	-5.7773	35.4130	5.6600	0.0000	0.0000	0.0000	0.0000;
	1819	1573	0.019174	0.06157	0.00651	114	114	114	0	0	1	-360	360	-20.1017	-5.6868	20.1716	5.1352	0.0000	0.0000	0.0000	0.0000;
	849	1819	0.018017	0.023884	0.004291	90	90	90	0	0	1	-360	360	-10.6283	-3.5179	10.6472	3.0357	0.0000	0.0000	0.0000	0.0000;
	1818	1819	0.006694	0.008347	0.001585	29	29	29	0	0	1	-360	360	-9.4490	-2.8320	9.4545	2.6511	0.0000	0.0000	0.0000	0.0000;
	1889	1224	0.017025	0.051984	0.00611	114	114	114	0	0	1	-360	360	-6.7334	-10.7273	6.7557	10.0785	0.0000	0.0000	0.0000	0.0000;
	1756	1889	0.040909	0.053884	0.009864	90	90	90	0	0	1	-360	360	-42.5639	-8.2844	43.2458	8.0534	0.0000	0.0000	0.0000	0.0000;
	1609	1284	0.006612	0.020661	0.002331	114	114	114	0	0	1	-360	360	8.4488	0.8224	-8.4448	-1.0891	0.0000	0.0000	0.0000	0.0000;
	1930	1284	0.025124	0.076198	0.009039	114	114	114	0	0	1	-360	360	-56.1221	-11.6708	56.8372	12.7785	0.0000	0.0000	0.0000	0.0000;
	1846	1817	0.01438	0.046198	0.004867	114	114	114	0	0	1	-360	360	-10.2800	-2.8400	10.2942	2.3316	0.0000	0.0000	0.0000	0.0000;
	1610	1931	0.02876	0.090165	0.010016	114	114	114	0	0	1	-360	360	-20.8504	-5.9671	20.9663	5.1673	0.0000	0.0000	0.0000	0.0000;
	1284	1024	0.002645	0.008017	0.000949	114	114	114	0	0	1	-360	360	0.0000	-0.1136	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1666	1931	0.019587	0.03124	0.005114	90	90	90	0	0	1	-360	360	21.0437	4.6882	-20.9663	-5.1673	0.0000	0.0000	0.0000	0.0000;
	1248	1719	0.003719	0.009835	0.00098	114	114	114	0	0	1	-360	360	-32.0381	-6.0898	32.0715	6.0621	0.0000	0.0000	0.0000	0.0000;
	1890	1572	0.024215	0.076859	0.008327	114	114	114	0	0	1	-360	360	-56.6727	-2.8238	57.3403	3.9577	0.0000	0.0000	0.0000	0.0000;
	1012	1572	0.007686	0.024711	0.002594	114	114	114	0	0	1	-360	360	49.7190	7.4542	-49.5584	-7.2506	0.0000	0.0000	0.0000	0.0000;
	1011	1573	0.007686	0.024711	0.002594	114	114	114	0	0	1	-360	360	-37.1078	-7.0137	37.1998	6.9994	0.0000	0.0000	0.0000	0.0000;
	1247	1572	0.019256	0.061983	0.006515	114	114	114	0	0	1	-360	360	-21.2351	-7.3875	21.3165	6.8735	0.0000	0.0000	0.0000	0.0000;
	1429	1115	0.002975	0.013058	0.002154	114	114	114	0	0	1	-360	360	-26.3555	-13.7805	26.3788	13.6391	0.0000	0.0000	0.0000	0.0000;
	1023	1428	0.00405	0.011653	0.00129	114	114	114	0	0	1	-360	360	32.5152	15.4696	-32.4716	-15.4993	0.0000	0.0000	0.0000	0.0000;
	1836	1729	0.020331	0.065372	0.006902	114	114	114	0	0	1	-360	360	-4.2159	-1.3217	4.2192	0.5436	0.0000	0.0000	0.0000	0.0000;
	1410	1608	0.005124	0.015868	0.00181	114	114	114	0	0	1	-360	360	23.0586	1.4501	-23.0359	-1.5969	0.0000	0.0000	0.0000	0.0000;
	1835	1611	0.01562	0.050248	0.005283	114	114	114	0	0	1	-360	360	-14.6911	-4.6425	14.7232	4.1405	0.0000	0.0000	0.0000	0.0000;
	1240	1908	0.017355	0.024711	0.004378	90	90	90	0	0	1	-360	360	26.2825	3.8884	-26.1788	-4.2576	0.0000	0.0000	0.0000	0.0000;
	1412	1285	0.002893	0.009256	0.000997	114	114	114	0	0	1	-360	360	-74.1820	-22.2047	74.3269	22.5487	0.0000	0.0000	0.0000	0.0000;
	1697	1284	0.021984	0.070909	0.007446	114	114	114	0	0	1	-360	360	-30.3098	-16.0118	30.5297	15.8427	0.0000	0.0000	0.0000	0.0000;
	1755	875	0.016364	0.02157	0.003969	90	90	90	0	0	1	-360	360	31.6795	-3.5134	-31.5317	3.2646	0.0000	0.0000	0.0000	0.0000;
	1012	1382	0.008843	0.028017	0.00303	114	114	114	0	0	1	-360	360	4.2428	-0.6591	-4.2415	0.2965	0.0000	0.0000	0.0000	0.0000;
	1383	966	0.004793	0.014959	0.001658	114	114	114	0	0	1	-360	360	0.0485	-1.5455	-0.0484	1.3451	0.0000	0.0000	0.0000	0.0000;
	1285	986	0.017934	0.044876	0.005385	114	114	114	0	0	1	-360	360	-15.3970	5.7798	15.4378	-6.3264	0.0000	0.0000	0.0000	0.0000;
	941	1003	0.013471	0.042645	0.004646	140	140	140	0	0	1	-360	360	-6.6173	2.6508	6.6231	-3.1982	0.0000	0.0000	0.0000	0.0000;
	964	941	8.3e-05	0.000248	2.4e-05	114	114	114	0	0	1	-360	360	6.4495	5	0.0000;
	1768	841	0.001074	0.001322	0.000252	90	90	90	0	0	1	-360	360	0.0000	-0.0291	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1796	1768	0.009917	0.030331	0.003557	120	120	120	0	0	1	-360	360	-34.3642	10.7916	34.4759	-10.8613	0.0000	0.0000	0.0000	0.0000;
	927	1867	0.023141	0.028926	0.005498	90	90	90	0	0	1	-360	360	-13.2799	6.7161	13.3267	-7.2715	0.0000	0.0000	0.0000	0.0000;
	1254	1348	0.022149	0.04281	0.008245	120	120	120	0	0	1	-360	360	48.1731	4.5646	-47.7242	-4.6406	0.0000	0.0000	0.0000	0.0000;
	870	928	0.020827	0.026446	0.004884	90	90	90	0	0	1	-360	360	9.2508	8.6413	-9.2202	-9.1494	0.0000	0.0000	0.0000	0.0000;
	1008	870	0.018512	0.058347	0.006326	90	90	90	0	0	1	-360	360	13.2140	9.1663	-13.1709	-9.7467	0.0000	0.0000	0.0000	0.0000;
	868	870	0.000496	0.000826	8.7e-05	90	90	90	0	0	1	-360	360	-3.9200	-1.1150	3.9201	1.1053	0.0000	0.0000	0.0000	0.0000;
	1767	1254	0.006942	0.019091	0.001938	120	120	120	0	0	1	-360	360	-17.3092	4.9388	17.3287	-5.1094	0.0000	0.0000	0.0000	0.0000;
	1791	1254	0.00686	0.010165	0.001747	76	76	76	0	0	1	-360	360	-31.5038	0.7335	31.5629	-0.8477	0.0000	0.0000	0.0000	0.0000;
	1117	1867	0.000496	0.00157	0.000186	57	57	57	0	0	1	-360	360	-14.3650	-6.2490	14.3661	6.2316	0.0000	0.0000	0.0000	0.0000;
	1795	1604	0.005702	0.018512	0.001909	114	114	114	0	0	1	-360	360	-13.2389	4.5020	13.2486	-4.6914	0.0000	0.0000	0.0000	0.0000;
	1795	869	0.021322	0.06843	0.007265	140	140	140	0	0	1	-360	360	3.8047	-0.2750	-3.8020	-0.5560	0.0000	0.0000	0.0000	0.0000;
	1745	1359	0.002562	0.005868	0.000794	57	57	57	0	0	1	-360	360	-11.8730	-2.7980	11.8764	2.7181	0.0000	0.0000	0.0000	0.0000;
	1746	1360	0.001983	0.005041	0.000649	57	57	57	0	0	1	-360	360	-9.4970	-2.7980	9.4988	2.7307	0.0000	0.0000	0.0000	0.0000;
	1118	1868	0.000579	0.001818	0.00022	57	57	57	0	0	1	-360	360	-0.7130	-0.0000	0.7130	-0.0246	0.0000	0.0000	0.0000	0.0000;
	1868	1337	0.005124	0.01562	0.001849	114	114	114	0	0	1	-360	360	-9.1640	1.5604	9.1679	-1.7550	0.0000	0.0000	0.0000	0.0000;
	1475	1564	0.003636	0.011074	0.001314	114	114	114	0	0	1	-360	360	7.4893	-7.8799	-7.4856	7.7397	0.0000	0.0000	0.0000	0.0000;
	1796	1565	0.00595	0.019917	0.001953	114	114	114	0	0	1	-360	360	-5.4616	8.1087	5.4666	-8.3174	0.0000	0.0000	0.0000	0.0000;
	1244	1359	0.01	0.016529	0.001783	76	76	76	0	0	1	-360	360	43.8887	-4.7668	-43.7138	4.8579	0.0000	0.0000	0.0000	0.0000;
	1594	1243	0.023388	0.032562	0.005065	90	90	90	0	0	1	-360	360	57.2796	-2.1119	-56.6052	2.4803	0.0000	0.0000	0.0000	0.0000;
	1605	1085	0.006612	0.021488	0.002222	114	114	114	0	0	1	-360	360	-26.6731	1.2873	26.7139	-1.4120	0.0000	0.0000	0.0000	0.0000;
	1253	1584	0.003636	0.011074	0.001317	114	114	114	0	0	1	-360	360	37.0223	1.4110	-36.9794	-1.4340	0.0000	0.0000	0.0000	0.0000;
	1253	1461	0.008017	0.024215	0.00287	76	76	76	0	0	1	-360	360	8.2738	-6.0577	-8.2667	5.7442	0.0000	0.0000	0.0000	0.0000;
	1499	1460	0.012645	0.037025	0.003359	120	120	120	0	0	1	-360	360	-0.6404	1.1862	0.6406	-1.5779	0.0000	0.0000	0.0000	0.0000;
	1585	1084	0.005868	0.017851	0.00212	114	114	114	0	0	1	-360	360	31.2768	0.1211	-31.2274	-0.2171	0.0000	0.0000	0.0000	0.0000;
	1254	1664	0.027355	0.092066	0.008835	114	114	114	0	0	1	-360	360	4.7175	0.4558	-4.7120	-1.4580	0.0000	0.0000	0.0000	0.0000;
	1091	1500	0.001736	0.005124	0.000472	120	120	120	0	0	1	-360	360	2.4499	3.0899	-2.4497	-3.1443	0.0000	0.0000	0.0000	0.0000;
	1656	1091	0.02157	0.061322	0.005	120	120	120	0	0	1	-360	360	7.9299	3.4794	-7.9157	-4.0258	0.0000	0.0000	0.0000	0.0000;
	1091	1090	0.003141	0.003884	0.000745	57	57	57	0	0	1	-360	360	5.4658	0.9359	-5.4650	-1.0220	0.0000	0.0000	0.0000	0.0000;
	1811	1795	0.011901	0.037686	0.00409	114	114	114	0	0	1	-360	360	-37.6367	-7.7310	37.7902	7.7470	0.0000	0.0000	0.0000	0.0000;
	1768	1253	0.006777	0.020579	0.001953	120	120	120	0	0	1	-360	360	-40.3518	-10.9572	40.4542	11.0412	0.0000	0.0000	0.0000	0.0000;
	1349	1359	0.025289	0.04719	0.009431	120	120	120	0	0	1	-360	360	42.4908	4.0553	-42.0828	-4.3495	0.0000	0.0000	0.0000	0.0000;
	1792	1474	0.003141	0.009504	0.00113	114	114	114	0	0	1	-360	360	25.5683	-1.9492	-25.5504	1.8731	0.0000	0.0000	0.0000	0.0000;
	956	1796	0.034298	0.109421	0.011715	114	114	114	0	0	1	-360	360	-30.1170	-5.7865	30.4021	5.3610	0.0000	0.0000	0.0000	0.0000;
	1796	1009	0.014545	0.045785	0.005055	114	114	114	0	0	1	-360	360	19.8330	10.6680	-19.7684	-11.0450	0.0000	0.0000	0.0000	0.0000;
	1795	1489	0.019587	0.062975	0.006621	120	120	120	0	0	1	-360	360	22.4905	-0.5133	-22.4048	0.0257	0.0000	0.0000	0.0000	0.0000;
	1843	1170	0.003554	0.011157	0.001258	140	140	140	0	0	1	-360	360	81.0586	15.7383	-80.8608	-15.2708	0.0000	0.0000	0.0000	0.0000;
	1275	1367	0.001983	0.006364	0.000668	114	114	114	0	0	1	-360	360	47.7655	13.9970	-47.7250	-13.9483	0.0000	0.0000	0.0000	0.0000;
	1358	1287	0.000909	0.006446	0.000665	152	152	152	0	0	1	-360	360	-76.0601	-19.9461	76.1060	20.1901	0.0000	0.0000	0.0000	0.0000;
	1629	1358	0.004298	0.030083	0.003228	232	232	232	0	0	1	-360	360	-59.9711	-15.4060	60.1071	15.9655	0.0000	0.0000	0.0000	0.0000;
	1356	1358	0.003141	0.005868	0.000559	90	90	90	0	0	1	-360	360	-15.9460	-4.0360	15.9529	3.9806	0.0000	0.0000	0.0000	0.0000;
	1600	1415	0.009587	0.02595	0.002885	120	120	120	0	0	1	-360	360	-13.1798	1.3021	13.1945	-1.5932	0.0000	0.0000	0.0000	0.0000;
	907	880	0.010413	0.03157	0.003734	140	140	140	0	0	1	-360	360	-3.5620	-1.7720	3.5633	1.3224	0.0000	0.0000	0.0000	0.0000;
	1630	1806	0.002645	0.007934	0.000941	140	140	140	0	0	1	-360	360	49.5497	14.5659	-49.4898	-14.4967	0.0000	0.0000	0.0000	0.0000;
	908	881	0.010083	0.030579	0.00362	140	140	140	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.4400	0.0000	0.0000	0.0000	0.0000;
	1634	1877	0.012314	0.03157	0.003463	120	120	120	0	0	1	-360	360	0.4320	7.1334	-0.4264	-7.5293	0.0000	0.0000	0.0000	0.0000;
	1569	1453	0.001901	0.006033	0.000632	114	114	114	0	0	1	-360	360	-10.4099	-1.6343	10.4117	1.5683	0.0000	0.0000	0.0000	0.0000;
	1740	1569	0.003554	0.011488	0.001205	114	114	114	0	0	1	-360	360	-10.4064	-1.7967	10.4099	1.6709	0.0000	0.0000	0.0000	0.0000;
	1569	1567	0.001322	0.003223	0.000322	90	90	90	0	0	1	-360	360	0.0000	-0.0366	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	925	1042	0.003471	0.011074	0.001159	140	140	140	0	0	1	-360	360	22.6118	5.6476	-22.5960	-5.7360	0.0000	0.0000	0.0000	0.0000;
	926	1043	0.003388	0.011074	0.001154	140	140	140	0	0	1	-360	360	0.0000	-0.1415	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1843	1376	0.009421	0.029917	0.003214	140	140	140	0	0	1	-360	360	17.7902	5.3055	-17.7635	-5.6136	0.0000	0.0000	0.0000	0.0000;
	1646	1473	0.007107	0.022066	0.002517	140	140	140	0	0	1	-360	360	-15.1516	-4.7910	15.1664	4.5347	0.0000	0.0000	0.0000	0.0000;
	1623	1646	0.000992	0.003058	0.000351	114	114	114	0	0	1	-360	360	-15.1495	-4.8789	15.1516	4.8433	0.0000	0.0000	0.0000	0.0000;
	1645	1646	0.00124	0.003636	0.000436	140	140	140	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0523	0.0000	0.0000	0.0000	0.0000;
	1413	985	0.000826	0.002479	0.000295	140	140	140	0	0	1	-360	360	6.5999	-5.7715	-6.5994	5.7389	0.0000	0.0000	0.0000	0.0000;
	1063	1065	0.001818	0.005455	0.000651	29	29	29	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0789	0.0000	0.0000	0.0000	0.0000;
	1555	1206	0.003223	0.010413	0.001079	140	140	140	0	0	1	-360	360	-34.3422	0.5263	34.3752	-0.5444	0.0000	0.0000	0.0000	0.0000;
	1620	1555	0.003719	0.011735	0.001309	140	140	140	0	0	1	-360	360	-34.3042	0.5019	34.3422	-0.5327	0.0000	0.0000	0.0000	0.0000;
	1553	1555	0.002397	0.00719	0.00075	120	120	120	0	0	1	-360	360	-0.0000	-0.0930	0.0000	0.0065	0.0000	0.0000	0.0000	0.0000;
	1763	984	0.01281	0.039008	0.004576	140	140	140	0	0	1	-360	360	6.1167	8.2273	-6.1047	-8.7233	0.0000	0.0000	0.0000	0.0000;
	1927	1286	0.011983	0.038595	0.004056	140	140	140	0	0	1	-360	360	-52.0535	-11.2417	52.3290	11.6258	0.0000	0.0000	0.0000	0.0000;
	1111	1056	0.004959	0.016694	0.001597	140	140	140	0	0	1	-360	360	5.4623	0.6525	-5.4610	-0.8390	0.0000	0.0000	0.0000	0.0000;
	1111	1057	0.003388	0.010248	0.001217	140	140	140	0	0	1	-360	360	6.5302	0.8843	-6.5290	-1.0260	0.0000	0.0000	0.0000	0.0000;
	1711	1686	0.003388	0.011488	0.001096	140	140	140	0	0	1	-360	360	-35.2854	-3.1962	35.3208	3.1841	0.0000	0.0000	0.0000	0.0000;
	1309	1780	0.000165	0.000496	6.1e-05	140	140	140	0	0	1	-360	360	29.3856	1.0726	-29.3844	-1.0758	0.0000	0.0000	0.0000	0.0000;
	1416	1309	0.005289	0.016198	0.001854	140	140	140	0	0	1	-360	360	29.4255	0.9053	-29.3856	-0.9956	0.0000	0.0000	0.0000	0.0000;
	1308	1309	0.004215	0.007603	0.000673	90	90	90	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0770	0.0000	0.0000	0.0000	0.0000;
	863	1546	0.010992	0.027851	0.003979	120	120	120	0	0	1	-360	360	61.8698	15.4553	-61.4967	-14.9832	0.0000	0.0000	0.0000	0.0000;
	863	1760	0.005785	0.020496	0.002033	114	114	114	0	0	1	-360	360	-61.8698	-15.4437	62.0656	15.8919	0.0000	0.0000	0.0000	0.0000;
	862	863	0.000248	0.000826	9.7e-05	140	140	140	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.0116	0.0000	0.0000	0.0000	0.0000;
	922	1111	0.000413	0.00124	0.000133	114	114	114	0	0	1	-360	360	-29.8844	-8.3466	29.8877	8.3407	0.0000	0.0000	0.0000	0.0000;
	934	922	0.002727	0.007686	0.000794	120	120	120	0	0	1	-360	360	-29.8624	-8.4333	29.8844	8.4007	0.0000	0.0000	0.0000	0.0000;
	1103	934	0.00438	0.014132	0.001486	114	114	114	0	0	1	-360	360	-28.8792	-8.0727	28.9123	8.0029	0.0000	0.0000	0.0000	0.0000;
	1269	1103	0.000331	0.001074	0.000123	114	114	114	0	0	1	-360	360	-11.6340	-5.5030	11.6345	5.4899	0.0000	0.0000	0.0000	0.0000;
	920	922	0.00124	0.003884	0.000452	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0540	0.0000	0.0000	0.0000	0.0000;
	934	933	0.003388	0.011405	0.001089	114	114	114	0	0	1	-360	360	0.9500	0.4304	-0.9500	-0.5600	0.0000	0.0000	0.0000	0.0000;
	1101	1103	0.002231	0.006942	0.000784	114	114	114	0	0	1	-360	360	-17.2390	-2.6580	17.2447	2.5828	0.0000	0.0000	0.0000	0.0000;
	1929	1229	0.004711	0.014463	0.00165	140	140	140	0	0	1	-360	360	25.1405	6.6358	-25.1145	-6.7578	0.0000	0.0000	0.0000	0.0000;
	1426	1840	0.005289	0.016116	0.001871	140	140	140	0	0	1	-360	360	-18.8350	-8.6958	18.8542	8.5322	0.0000	0.0000	0.0000	0.0000;
	1877	1426	0.002397	0.007273	0.000835	140	140	140	0	0	1	-360	360	-13.9620	-6.6792	13.9668	6.5951	0.0000	0.0000	0.0000	0.0000;
	1426	1425	0.000992	0.00124	0.000242	90	90	90	0	0	1	-360	360	4.8682	2.1006	-4.8680	-2.1290	0.0000	0.0000	0.0000	0.0000;
	1040	1257	0.004959	0.015124	0.001793	140	140	140	0	0	1	-360	360	-4.3956	0.0533	4.3964	-0.2700	0.0000	0.0000	0.0000	0.0000;
	1720	1583	0.002314	0.007355	0.000784	140	140	140	0	0	1	-360	360	-36.0099	-7.5941	36.0363	7.5850	0.0000	0.0000	0.0000	0.0000;
	1198	1644	0.008182	0.020331	0.002188	120	120	120	0	0	1	-360	360	-30.2608	-2.3399	30.3247	2.2401	0.0000	0.0000	0.0000	0.0000;
	1854	1198	0.004711	0.011735	0.001341	120	120	120	0	0	1	-360	360	-25.4836	-1.3874	25.5096	1.2945	0.0000	0.0000	0.0000	0.0000;
	1196	1198	0.000909	0.002066	0.000237	120	120	120	0	0	1	-360	360	-4.7510	-1.0730	4.7512	1.0454	0.0000	0.0000	0.0000	0.0000;
	1636	846	0.006529	0.020661	0.002234	140	140	140	0	0	1	-360	360	50.3039	2.2160	-50.1605	-2.0195	0.0000	0.0000	0.0000	0.0000;
	1807	1281	0.012314	0.041653	0.003976	140	140	140	0	0	1	-360	360	34.0436	9.3542	-33.9122	-9.3728	0.0000	0.0000	0.0000	0.0000;
	945	1634	0.025868	0.067107	0.007543	120	120	120	0	0	1	-360	360	-7.4928	-1.2975	7.5052	0.4363	0.0000	0.0000	0.0000	0.0000;
	1527	973	0.004959	0.015124	0.001769	140	140	140	0	0	1	-360	360	-32.6082	-9.8957	32.6552	9.8219	0.0000	0.0000	0.0000	0.0000;
	1549	1912	0.001405	0.003471	0.000506	120	120	120	0	0	1	-360	360	-1.0948	-13.0749	1.0968	13.0200	0.0000	0.0000	0.0000	0.0000;
	1852	1230	0.004132	0.012975	0.00144	140	140	140	0	0	1	-360	360	-14.0581	-4.0652	14.0653	3.9123	0.0000	0.0000	0.0000	0.0000;
	1841	1674	0.017603	0.056281	0.005973	140	140	140	0	0	1	-360	360	57.4012	12.3334	-56.9077	-11.4818	0.0000	0.0000	0.0000	0.0000;
	1592	926	0.006364	0.020165	0.002188	114	114	114	0	0	1	-360	360	-40.0375	7.9897	40.1243	-7.9825	0.0000	0.0000	0.0000	0.0000;
	917	1546	0.008595	0.027603	0.002909	140	140	140	0	0	1	-360	360	29.2484	4.3893	-29.1849	-4.5292	0.0000	0.0000	0.0000	0.0000;
	1842	1547	0.026198	0.08405	0.008869	114	114	114	0	0	1	-360	360	35.8897	10.8444	-35.5829	-10.9171	0.0000	0.0000	0.0000	0.0000;
	1434	1546	0.040248	0.129587	0.013608	140	140	140	0	0	1	-360	360	7.9483	-0.7653	-7.9269	-0.7735	0.0000	0.0000	0.0000	0.0000;
	1685	976	0.006364	0.02124	0.002072	140	140	140	0	0	1	-360	360	-42.4446	-5.0578	42.5410	5.1291	0.0000	0.0000	0.0000	0.0000;
	1634	1346	0.019752	0.052975	0.005779	120	120	120	0	0	1	-360	360	8.8763	0.8046	-8.8630	-1.4535	0.0000	0.0000	0.0000	0.0000;
	1821	1346	0.001901	0.005868	0.00069	114	114	114	0	0	1	-360	360	-7.6750	-1.3081	7.6760	1.2295	0.0000	0.0000	0.0000	0.0000;
	1144	1821	0.002645	0.008678	0.000895	114	114	114	0	0	1	-360	360	-5.1774	-0.9478	5.1780	0.8440	0.0000	0.0000	0.0000	0.0000;
	1820	1821	8.3e-05	0.000165	1.7e-05	90	90	90	0	0	1	-360	360	-2.4970	-0.4660	2.4970	0.4640	0.0000	0.0000	0.0000	0.0000;
	1258	1843	0.011735	0.037107	0.004029	114	114	114	0	0	1	-360	360	-13.9205	-0.2153	13.9391	-0.2189	0.0000	0.0000	0.0000	0.0000;
	891	1015	0.00562	0.017355	0.001943	120	120	120	0	0	1	-360	360	17.8669	-5.5844	-17.8497	5.4151	0.0000	0.0000	0.0000	0.0000;
	1882	993	0.001901	0.006198	0.000651	114	114	114	0	0	1	-360	360	-29.7216	-0.2056	29.7353	0.1703	0.0000	0.0000	0.0000	0.0000;
	1599	1882	0.003802	0.011983	0.001283	140	140	140	0	0	1	-360	360	-20.6602	1.5361	20.6735	-1.6514	0.0000	0.0000	0.0000	0.0000;
	926	1599	0.002645	0.008182	0.000946	114	114	114	0	0	1	-360	360	-14.1273	2.7788	14.1318	-2.8809	0.0000	0.0000	0.0000	0.0000;
	1880	1882	8.3e-05	0.000165	1.7e-05	140	140	140	0	0	1	-360	360	-9.0480	-1.8590	9.0481	1.8570	0.0000	0.0000	0.0000	0.0000;
	1599	1598	0.00124	0.003802	0.000445	57	57	57	0	0	1	-360	360	6.5285	1.3448	-6.5280	-1.3980	0.0000	0.0000	0.0000	0.0000;
	1367	1477	0.002397	0.007438	0.000859	114	114	114	0	0	1	-360	360	56.9751	6.9127	-56.9099	-6.8143	0.0000	0.0000	0.0000	0.0000;
	1834	938	0.004132	0.013306	0.001411	114	114	114	0	0	1	-360	360	33.2594	7.0846	-33.2203	-7.1306	0.0000	0.0000	0.0000	0.0000;
	972	1834	0.007107	0.023058	0.002403	140	140	140	0	0	1	-360	360	43.9533	9.8910	-43.8361	-9.8057	0.0000	0.0000	0.0000	0.0000;
	1833	1834	0.000744	0.002397	0.000264	114	114	114	0	0	1	-360	360	-10.5760	-2.7510	10.5767	2.7211	0.0000	0.0000	0.0000	0.0000;
	1862	1005	0.000909	0.00281	0.000319	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0395	0.0000	0.0000	0.0000	0.0000;
	1231	1005	0.003141	0.013306	0.001379	162	162	162	0	0	1	-360	360	-41.3995	-9.7149	41.4455	9.7400	0.0000	0.0000	0.0000	0.0000;
	905	1231	0.000413	0.00124	0.000131	140	140	140	0	0	1	-360	360	-11.2900	-2.9380	11.2905	2.9233	0.0000	0.0000	0.0000	0.0000;
	906	1232	0.000413	0.001322	0.000135	140	140	140	0	0	1	-360	360	-6.2950	-1.7250	6.2951	1.7093	0.0000	0.0000	0.0000	0.0000;
	1202	1004	0.000661	0.002562	0.0003	114	114	114	0	0	1	-360	360	-1.4240	-0.3730	1.4240	0.3359	0.0000	0.0000	0.0000	0.0000;
	1362	1895	0.012893	0.046446	0.004487	114	114	114	0	0	1	-360	360	61.3463	19.8894	-60.9155	-18.8897	0.0000	0.0000	0.0000	0.0000;
	1433	1525	0.019422	0.062397	0.006585	114	114	114	0	0	1	-360	360	33.6989	15.7635	-33.4693	-15.7934	0.0000	0.0000	0.0000	0.0000;
	1524	1547	0.020827	0.067025	0.007069	140	140	140	0	0	1	-360	360	-32.6537	-8.1607	32.8579	7.9971	0.0000	0.0000	0.0000	0.0000;
	1826	1416	0.001736	0.004959	0.00053	120	120	120	0	0	1	-360	360	-17.6032	7.2914	17.6087	-7.3366	0.0000	0.0000	0.0000	0.0000;
	1112	965	0.007603	0.023141	0.002713	140	140	140	0	0	1	-360	360	10.0210	7.0130	-10.0116	-7.3153	0.0000	0.0000	0.0000	0.0000;
	1650	1286	0.001736	0.005372	0.000634	140	140	140	0	0	1	-360	360	-0.5940	0.0000	0.5940	-0.0794	0.0000	0.0000	0.0000	0.0000;
	1041	1916	0.004132	0.012645	0.001498	140	140	140	0	0	1	-360	360	4.1596	-0.0372	-4.1590	-0.1440	0.0000	0.0000	0.0000	0.0000;
	1323	853	0.012479	0.039669	0.004279	140	140	140	0	0	1	-360	360	-5.0684	-0.6261	5.0711	0.1181	0.0000	0.0000	0.0000	0.0000;
	1190	1059	0.003471	0.010661	0.001246	140	140	140	0	0	1	-360	360	4.2778	1.0080	-4.2772	-1.1549	0.0000	0.0000	0.0000	0.0000;
	1734	1190	0.003636	0.013388	0.001203	140	140	140	0	0	1	-360	360	-2.7320	-0.7930	2.7322	0.6505	0.0000	0.0000	0.0000	0.0000;
	1188	1190	0	0.000826	7e-06	140	140	140	0	0	1	-360	360	7.0100	1.6580	-7.0100	-1.6585	0.0000	0.0000	0.0000	0.0000;
	1513	1926	0.004711	0.015289	0.001605	140	140	140	0	0	1	-360	360	-36.3036	-6.7483	36.3560	6.7213	0.0000	0.0000	0.0000	0.0000;
	1785	1232	0.004463	0.012893	0.001735	140	140	140	0	0	1	-360	360	9.0156	-1.8001	-9.0124	1.6017	0.0000	0.0000	0.0000	0.0000;
	1362	1482	0.027686	0.071488	0.007393	120	120	120	0	0	1	-360	360	49.0226	5.8263	-48.4807	-5.3367	0.0000	0.0000	0.0000	0.0000;
	852	1508	0.000826	0.002645	0.000305	140	140	140	0	0	1	-360	360	3.9181	0.8965	-3.9180	-0.9330	0.0000	0.0000	0.0000	0.0000;
	853	1509	0.000826	0.002645	0.00031	140	140	140	0	0	1	-360	360	8.6675	1.8293	-8.6670	-1.8650	0.0000	0.0000	0.0000	0.0000;
	1877	1887	0.005537	0.016942	0.00196	140	140	140	0	0	1	-360	360	-12.9166	-6.7755	12.9265	6.5736	0.0000	0.0000	0.0000	0.0000;
	1589	1644	0.006116	0.016612	0.001842	120	120	120	0	0	1	-360	360	-22.9376	-4.0365	22.9656	3.8949	0.0000	0.0000	0.0000	0.0000;
	1504	1546	0.003141	0.009421	0.001118	140	140	140	0	0	1	-360	360	-42.3276	-0.1321	42.3755	0.1441	0.0000	0.0000	0.0000	0.0000;
	854	1588	0.000744	0.002314	0.000254	114	114	114	0	0	1	-360	360	-2.4870	-1.4380	2.4871	1.4082	0.0000	0.0000	0.0000	0.0000;
	855	1589	0.000661	0.002149	0.000237	114	114	114	0	0	1	-360	360	-8.3100	-3.7310	8.3105	3.7045	0.0000	0.0000	0.0000	0.0000;
	1086	1673	0.000331	0.000992	0.000121	114	114	114	0	0	1	-360	360	-4.7490	-1.8650	4.7491	1.8507	0.0000	0.0000	0.0000	0.0000;
	1087	1674	0.000331	0.000992	0.000119	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0142	0.0000	0.0000	0.0000	0.0000;
	1279	852	0.000331	0.000992	0.000114	114	114	114	0	0	1	-360	360	-15.6860	-3.6920	15.6867	3.6804	0.0000	0.0000	0.0000	0.0000;
	1280	853	0.000413	0.001322	0.000157	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0190	0.0000	0.0000	0.0000	0.0000;
	1736	1763	0.004298	0.013306	0.001496	114	114	114	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.1747	0.0000	0.0000	0.0000	0.0000;
	1034	1040	0.000165	0.000579	6.5e-05	114	114	114	0	0	1	-360	360	-0.2360	-0.0000	0.2360	-0.0080	0.0000	0.0000	0.0000	0.0000;
	1035	1041	0.000165	0.000579	6.8e-05	114	114	114	0	0	1	-360	360	0.0000	-0.0000	-0.0000	-0.0083	0.0000	0.0000	0.0000	0.0000;
	1027	1004	0.000661	0.002149	0.000215	114	114	114	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0266	0.0000	0.0000	0.0000	0.0000;
	1028	1005	0.000661	0.002066	0.00021	114	114	114	0	0	1	-360	360	-0.0000	-0.0000	0.0000	-0.0260	0.0000	0.0000	0.0000	0.0000;
	1231	993	0.003554	0.011405	0.001183	114	114	114	0	0	1	-360	360	35.6000	1.8946	-35.5633	-1.9223	0.0000	0.0000	0.0000	0.0000;
	1802	1800	0.004132	0.013306	0.001396	114	114	114	0	0	1	-360	360	13.3550	-0.8116	-13.3489	0.6612	0.0000	0.0000	0.0000	0.0000;
	1338	1844	0.001488	0.004959	0.000469	114	114	114	0	0	1	-360	360	-15.2420	-5.7680	15.2453	5.7220	0.0000	0.0000	0.0000	0.0000;
	1928	1381	0.000992	0.003141	0.000365	114	114	114	0	0	1	-360	360	-25.7340	-6.6404	25.7397	6.6137	0.0000	0.0000	0.0000	0.0000;
	925	1379	0.004876	0.01719	0.001917	114	114	114	0	0	1	-360	360	-34.3577	-6.8440	34.4075	6.7897	0.0000	0.0000	0.0000	0.0000;
	1116	1524	0.004628	0.02157	0.003942	114	114	114	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1834	1276	0.009091	0.029752	0.003151	114	114	114	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1833	1834	8.3e-05	0.000826	0.000169	114	114	114	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1996	2108	0.000636	0.004826	0.000469	137	137	137	0	0	1	-360	360	-52.6432	36.3438	52.6641	-36.2443	0.0000	0.0000	0.0000	0.0000;
	2313	2172	0.033471	0.058934	0.005779	90	90	90	0	0	1	-360	360	-4.2029	-2.3408	4.2092	1.6866	0.0000	0.0000	0.0000	0.0000;
	2441	2172	0.029587	0.054711	0.005031	90	90	90	0	0	1	-360	360	9.3756	1.6824	-9.3522	-2.2216	0.0000	0.0000	0.0000	0.0000;
	2441	2173	0.033058	0.058603	0.005571	90	90	90	0	0	1	-360	360	-14.5906	-2.2434	14.6522	1.7023	0.0000	0.0000	0.0000	0.0000;
	2276	2184	0.048016	0.102636	0.013441	63	63	63	0	0	1	-360	360	-13.4630	7.7788	13.5668	-9.1374	0.0000	0.0000	0.0000	0.0000;
	2184	1948	0.013802	0.024207	0.002299	63	63	63	0	0	1	-360	360	-16.7418	9.6234	16.7860	-9.8158	0.0000	0.0000	0.0000	0.0000;
	2000	1993	0.056364	0.105207	0.01021	90	90	90	0	0	1	-360	360	13.8845	-6.3542	-13.7744	5.3811	0.0000	0.0000	0.0000	0.0000;
	2386	2043	0.058934	0.123967	0.011969	90	90	90	0	0	1	-360	360	-32.9746	9.2126	33.5901	-9.2863	0.0000	0.0000	0.0000	0.0000;
	1995	1984	0.021744	0.05	0.005009	76	76	76	0	0	1	-360	360	2.4976	2.0988	-2.4953	-2.6723	0.0000	0.0000	0.0000	0.0000;
	2141	1984	0.034711	0.067438	0.006631	76	76	76	0	0	1	-360	360	3.7766	-3.8659	-3.7687	3.1173	0.0000	0.0000	0.0000	0.0000;
	1994	1943	0.019711	0.06676	0.006609	120	120	120	0	0	1	-360	360	5.5291	-5.6109	-5.5193	4.8750	0.0000	0.0000	0.0000	0.0000;
	2278	2444	0.03843	0.06562	0.006609	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2322	1950	0.02486	0.043479	0.00415	120	120	120	0	0	1	-360	360	-0.9490	-0.6214	0.9492	0.1137	0.0000	0.0000	0.0000	0.0000;
	2402	2322	0.022628	0.03957	0.00378	120	120	120	0	0	1	-360	360	0.0000	-0.0000	0.0000	-0.4626	0.0000	0.0000	0.0000	0.0000;
	2287	1986	0.022281	0.075446	0.00747	137	137	137	0	0	1	-360	360	-37.8699	5.8480	38.1491	-5.7835	0.0000	0.0000	0.0000	0.0000;
	2323	1991	0.025207	0.082636	0.00847	137	137	137	0	0	1	-360	360	-15.7727	5.9923	15.8337	-6.8091	0.0000	0.0000	0.0000	0.0000;
	2316	2352	0.020661	0.06686	0.006921	126	126	126	0	0	1	-360	360	-10.5441	3.4426	10.5658	-4.2002	0.0000	0.0000	0.0000	0.0000;
	2131	2179	0.059669	0.104554	0.009951	87	87	87	0	0	1	-360	360	-30.2503	7.2162	30.7552	-7.4894	0.0000	0.0000	0.0000	0.0000;
	1966	2452	0.027107	0.046124	0.00445	90	90	90	0	0	1	-360	360	-46.6577	5.9591	47.1915	-5.5559	0.0000	0.0000	0.0000	0.0000;
	2306	2452	0.033661	0.114017	0.011289	137	137	137	0	0	1	-360	360	-21.2752	3.4752	21.4139	-4.2950	0.0000	0.0000	0.0000	0.0000;
	2432	2197	0.024132	0.078512	0.008199	137	137	137	0	0	1	-360	360	10.3476	-2.9486	-10.3240	2.0805	0.0000	0.0000	0.0000	0.0000;
	2000	1998	0.018347	0.062562	0.00605	137	137	137	0	0	1	-360	360	-16.7400	-2.5393	16.7852	1.9914	0.0000	0.0000	0.0000	0.0000;
	2128	2227	0.024967	0.08457	0.008371	137	137	137	0	0	1	-360	360	43.6762	-2.4857	-43.2599	2.9437	0.0000	0.0000	0.0000	0.0000;
	2387	2309	0.022355	0.075727	0.007497	137	137	137	0	0	1	-360	360	-54.7108	3.2148	55.2907	-2.1268	0.0000	0.0000	0.0000	0.0000;
	2403	2219	0.016537	0.056008	0.005539	140	140	140	0	0	1	-360	360	-72.5609	-3.9888	73.2736	5.7158	0.0000	0.0000	0.0000	0.0000;
	2368	2403	0.026793	0.090719	0.008981	140	140	140	0	0	1	-360	360	-69.1109	-0.7208	70.1919	3.2993	0.0000	0.0000	0.0000	0.0000;
	2368	2015	0.014446	0.048942	0.00484	137	137	137	0	0	1	-360	360	64.1729	-0.7442	-63.6703	1.8780	0.0000	0.0000	0.0000	0.0000;
	2073	2403	0.020421	0.036157	0.003451	140	140	140	0	0	1	-360	360	-2.3680	-1.1100	2.3691	0.6895	0.0000	0.0000	0.0000	0.0000;
	2333	2208	0.032041	0.108521	0.01074	137	137	137	0	0	1	-360	360	-28.5205	-2.2620	28.7419	1.7309	0.0000	0.0000	0.0000	0.0000;
	2335	2247	0.016124	0.05281	0.005411	114	114	114	0	0	1	-360	360	-32.6482	4.3191	32.8052	-4.4106	0.0000	0.0000	0.0000	0.0000;
	2051	2291	0.016603	0.056231	0.005571	10	10	10	0	0	1	-360	360	7.1465	1.4688	-7.1390	-2.1150	0.0000	0.0000	0.0000	0.0000;
	2221	2136	0.104132	0.168512	0.01897	90	90	90	0	0	1	-360	360	10.7709	0.5363	-10.6670	-2.6000	0.0000	0.0000	0.0000	0.0000;
	2220	2401	0.033058	0.049587	0.00605	76	76	76	0	0	1	-360	360	-15.0100	-0.7721	15.0726	0.1427	0.0000	0.0000	0.0000	0.0000;
	2401	2082	0.1	0.165289	0.01822	76	76	76	0	0	1	-360	360	-18.4502	0.7352	18.7364	-2.4792	0.0000	0.0000	0.0000	0.0000;
	2153	2401	0.015703	0.046281	0.005009	76	76	76	0	0	1	-360	360	-3.3760	0.2810	3.3775	-0.8779	0.0000	0.0000	0.0000	0.0000;
	2207	1969	0.033802	0.055372	0.005951	67	67	67	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2137	2081	0.028934	0.047107	0.0053	90	90	90	0	0	1	-360	360	-1.8750	-0.7540	1.8759	0.0998	0.0000	0.0000	0.0000	0.0000;
	2397	2392	0.000554	0.001818	0.026831	118	118	118	0	0	1	-360	360	-17.0580	-5.3400	17.0594	2.1035	0.0000	0.0000	0.0000	0.0000;
	2329	1970	0.011983	0.040562	0.00401	137	137	137	0	0	1	-360	360	8.6160	3.3690	-8.6075	-3.8332	0.0000	0.0000	0.0000	0.0000;
	2273	2384	0.002661	0.009017	0.000891	137	137	137	0	0	1	-360	360	-22.3640	-3.0460	22.3751	2.9745	0.0000	0.0000	0.0000	0.0000;
	2274	2385	0.002661	0.009017	0.000891	137	137	137	0	0	1	-360	360	-2.0830	-0.3390	2.0831	0.2298	0.0000	0.0000	0.0000	0.0000;
	2382	2082	0.003314	0.005793	0.00061	90	90	90	0	0	1	-360	360	-3.1383	-1.1186	3.1386	1.0440	0.0000	0.0000	0.0000	0.0000;
	2393	2382	0.009917	0.022314	0.00242	90	90	90	0	0	1	-360	360	-1.9300	-0.9080	1.9303	0.6106	0.0000	0.0000	0.0000	0.0000;
	2384	2081	0.02562	0.043802	0.00455	90	90	90	0	0	1	-360	360	-41.3102	9.6713	41.6878	-9.5859	0.0000	0.0000	0.0000	0.0000;
	2384	1970	0.004132	0.006612	0.000731	90	90	90	0	0	1	-360	360	2.3471	-14.7918	-2.3396	14.7142	0.0000	0.0000	0.0000	0.0000;
	2392	2385	0.018182	0.035537	0.003901	90	90	90	0	0	1	-360	360	-39.1214	-10.3275	39.3670	10.3321	0.0000	0.0000	0.0000	0.0000;
	2385	1969	0.004132	0.006612	0.000731	90	90	90	0	0	1	-360	360	-43.3541	-12.3419	43.4224	12.3610	0.0000	0.0000	0.0000	0.0000;
	2421	2217	0.008769	0.029686	0.00294	137	137	137	0	0	1	-360	360	-17.9543	-4.5254	17.9786	4.2438	0.0000	0.0000	0.0000	0.0000;
	2329	2421	0.004446	0.01505	0.001491	137	137	137	0	0	1	-360	360	-14.1110	-3.7840	14.1187	3.6263	0.0000	0.0000	0.0000	0.0000;
	2391	2421	0.004967	0.016827	0.00167	137	137	137	0	0	1	-360	360	-3.8350	-1.1030	3.8356	0.8991	0.0000	0.0000	0.0000	0.0000;
	2269	1969	0.015703	0.047934	0.00515	137	137	137	0	0	1	-360	360	14.4158	-7.5733	-14.3826	7.0392	0.0000	0.0000	0.0000	0.0000;
	2269	2216	0.007438	0.023967	0.00257	137	137	137	0	0	1	-360	360	-32.7238	4.9943	32.7900	-5.0980	0.0000	0.0000	0.0000	0.0000;
	2398	2360	0.015703	0.027273	0.00264	137	137	137	0	0	1	-360	360	-31.4096	-12.5873	31.5543	12.5098	0.0000	0.0000	0.0000	0.0000;
	2390	2216	0.007438	0.02562	0.002781	137	137	137	0	0	1	-360	360	-33.7253	-1.4586	33.7942	1.3534	0.0000	0.0000	0.0000	0.0000;
	2390	2374	0.001653	0.004132	0.000409	137	137	137	0	0	1	-360	360	-0.7647	-4.6974	0.7650	4.6479	0.0000	0.0000	0.0000	0.0000;
	2398	2374	0.009091	0.028099	0.003071	137	137	137	0	0	1	-360	360	17.3006	8.5553	-17.2730	-8.8489	0.0000	0.0000	0.0000	0.0000;
	2375	2217	0.009091	0.029752	0.00319	137	137	137	0	0	1	-360	360	1.1974	11.4268	-1.1874	-11.7908	0.0000	0.0000	0.0000	0.0000;
	2375	2361	0.009091	0.028099	0.003071	137	137	137	0	0	1	-360	360	-3.4004	-12.3348	3.4120	11.9866	0.0000	0.0000	0.0000	0.0000;
	2216	2204	0.023141	0.058678	0.00574	120	120	120	0	0	1	-360	360	16.0966	2.1586	-16.0469	-2.7385	0.0000	0.0000	0.0000	0.0000;
	2339	2217	0.013719	0.044463	0.00439	137	137	137	0	0	1	-360	360	-56.3217	-0.9085	56.6775	1.5210	0.0000	0.0000	0.0000	0.0000;
	2217	2208	0.022314	0.071818	0.00702	137	137	137	0	0	1	-360	360	50.6347	9.6734	-50.1548	-8.9868	0.0000	0.0000	0.0000	0.0000;
	2422	2217	0.024893	0.084322	0.008349	120	120	120	0	0	1	-360	360	-28.9028	5.7197	29.0789	-6.1563	0.0000	0.0000	0.0000	0.0000;
	2372	2422	0.01362	0.046124	0.004569	120	120	120	0	0	1	-360	360	-28.8074	5.4788	28.9028	-5.7197	0.0000	0.0000	0.0000	0.0000;
	2285	2422	0.004537	0.015372	0.00152	120	120	120	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2284	2216	0.029496	0.099901	0.009891	137	137	137	0	0	1	-360	360	-38.2070	-20.8330	38.6783	21.2400	0.0000	0.0000	0.0000	0.0000;
	2055	2180	0.007521	0.012562	0.0013	57	57	57	0	0	1	-360	360	-0.3320	-0.1990	0.3320	0.0412	0.0000	0.0000	0.0000	0.0000;
	2339	2179	0.062149	0.105041	0.01058	90	90	90	0	0	1	-360	360	45.7687	-3.1385	-44.7012	3.6744	0.0000	0.0000	0.0000	0.0000;
	2444	2204	0.039669	0.069421	0.00666	90	90	90	0	0	1	-360	360	-6.7360	-0.9460	6.7509	0.1585	0.0000	0.0000	0.0000	0.0000;
	2396	2360	0.004959	0.015703	0.000801	90	90	90	0	0	1	-360	360	-33.6475	-12.5250	33.6987	12.5870	0.0000	0.0000	0.0000	0.0000;
	2412	1970	0.01438	0.02405	0.00249	90	90	90	0	0	1	-360	360	-32.7563	0.8258	32.8831	-0.9181	0.0000	0.0000	0.0000	0.0000;
	2208	2412	0.03876	0.064628	0.006679	90	90	90	0	0	1	-360	360	-22.9111	2.8808	23.0836	-3.4020	0.0000	0.0000	0.0000	0.0000;
	2412	2180	0.011653	0.02124	0.00221	90	90	90	0	0	1	-360	360	9.6727	2.5761	-9.6630	-2.8272	0.0000	0.0000	0.0000	0.0000;
	2082	2049	0.01157	0.019826	0.001941	90	90	90	0	0	1	-360	360	-26.6676	-15.2007	26.7557	15.1112	0.0000	0.0000	0.0000	0.0000;
	2049	2361	0.007942	0.015909	0.001529	90	90	90	0	0	1	-360	360	-27.7837	-15.7272	27.8485	15.6660	0.0000	0.0000	0.0000	0.0000;
	2381	2081	0.003314	0.005793	0.000549	90	90	90	0	0	1	-360	360	9.4945	2.6988	-9.4919	-2.7623	0.0000	0.0000	0.0000	0.0000;
	2381	2229	0.009091	0.017364	0.00165	90	90	90	0	0	1	-360	360	-23.7365	-6.9168	23.7813	6.7973	0.0000	0.0000	0.0000	0.0000;
	2395	2082	0.01157	0.018934	0.002011	90	90	90	0	0	1	-360	360	-19.7246	0.7485	19.7614	-0.9359	0.0000	0.0000	0.0000	0.0000;
	2396	2081	0.01157	0.018934	0.001909	90	90	90	0	0	1	-360	360	25.8771	8.7927	-25.8076	-8.9162	0.0000	0.0000	0.0000	0.0000;
	2396	2048	0.000826	0.002479	0.000271	90	90	90	0	0	1	-360	360	7.0164	2.9924	-7.0160	-3.0250	0.0000	0.0000	0.0000	0.0000;
	2380	2360	0.006967	0.023603	0.00234	137	137	137	0	0	1	-360	360	-2.2940	-0.6290	2.2943	0.3366	0.0000	0.0000	0.0000	0.0000;
	2377	2361	0.01157	0.036364	0.003991	120	120	120	0	0	1	-360	360	-37.9554	-18.3499	38.1215	18.3756	0.0000	0.0000	0.0000	0.0000;
	2376	2379	0.007066	0.02395	0.002369	137	137	137	0	0	1	-360	360	25.3431	4.5319	-25.3050	-4.6940	0.0000	0.0000	0.0000	0.0000;
	2377	2315	0.02562	0.082636	0.00854	137	137	137	0	0	1	-360	360	-0.0529	6.2374	0.0624	-7.2544	0.0000	0.0000	0.0000	0.0000;
	2315	2268	0.021488	0.069421	0.00711	120	120	120	0	0	1	-360	360	-11.4104	5.2044	11.4390	-5.9795	0.0000	0.0000	0.0000	0.0000;
	2360	2228	0.009917	0.017364	0.001721	90	90	90	0	0	1	-360	360	29.8207	8.2724	-29.7448	-8.3546	0.0000	0.0000	0.0000	0.0000;
	2395	2376	0.019826	0.033802	0.003291	90	90	90	0	0	1	-360	360	0.7876	-5.7685	-0.7825	5.3723	0.0000	0.0000	0.0000	0.0000;
	2082	1969	0.028934	0.047107	0.005271	90	90	90	0	0	1	-360	360	-15.1031	6.6918	15.1682	-7.2362	0.0000	0.0000	0.0000	0.0000;
	1944	2082	0.005	0.008793	0.00084	90	90	90	0	0	1	-360	360	-35.8198	-3.7806	35.8726	3.7700	0.0000	0.0000	0.0000	0.0000;
	2453	2304	0.028099	0.04876	0.00477	90	90	90	0	0	1	-360	360	15.3948	-1.1406	-15.3399	0.6577	0.0000	0.0000	0.0000	0.0000;
	1944	2453	0.023	0.040273	0.003841	90	90	90	0	0	1	-360	360	24.6318	1.2626	-24.5178	-1.5324	0.0000	0.0000	0.0000	0.0000;
	2352	2208	0.025463	0.084959	0.00635	137	137	137	0	0	1	-360	360	-20.5268	1.2812	20.6171	-1.7419	0.0000	0.0000	0.0000	0.0000;
	2032	2150	0.037711	0.127744	0.012649	137	137	137	0	0	1	-360	360	10.1966	-10.6743	-10.1278	9.4844	0.0000	0.0000	0.0000	0.0000;
	2227	2032	0.028959	0.100876	0.00999	137	137	137	0	0	1	-360	360	36.3479	-3.6747	-36.0066	3.7423	0.0000	0.0000	0.0000	0.0000;
	2250	2242	0.080661	0.142066	0.013479	120	120	120	0	0	1	-360	360	-37.9247	6.7544	38.9756	-6.4796	0.0000	0.0000	0.0000	0.0000;
	2378	2000	0.041157	0.104463	0.01043	120	120	120	0	0	1	-360	360	8.0942	-10.8543	-8.0326	9.8125	0.0000	0.0000	0.0000	0.0000;
	2445	2378	0.058083	0.103752	0.00991	90	90	90	0	0	1	-360	360	-4.7277	-3.5012	4.7436	2.4045	0.0000	0.0000	0.0000	0.0000;
	2387	2192	0.025041	0.042893	0.004281	120	120	120	0	0	1	-360	360	8.8201	-13.2209	-8.7669	12.8144	0.0000	0.0000	0.0000	0.0000;
	2338	2308	0.016612	0.053802	0.005571	91	91	91	0	0	1	-360	360	30.7891	-2.4746	-30.6516	2.2810	0.0000	0.0000	0.0000	0.0000;
	1989	2341	0.015703	0.05157	0.00528	137	137	137	0	0	1	-360	360	-13.9852	0.3488	14.0125	-0.8562	0.0000	0.0000	0.0000	0.0000;
	2237	2341	0.024793	0.081322	0.008339	120	120	120	0	0	1	-360	360	24.3672	-0.7880	-24.2385	0.2612	0.0000	0.0000	0.0000	0.0000;
	2411	2150	0.03843	0.070413	0.00652	90	90	90	0	0	1	-360	360	18.7388	-9.8032	-18.5897	9.3369	0.0000	0.0000	0.0000	0.0000;
	2411	2386	0.002066	0.003636	0.000339	90	90	90	0	0	1	-360	360	-24.9673	10.3576	24.9806	-10.3726	0.0000	0.0000	0.0000	0.0000;
	2411	2018	0.04843	0.07405	0.00689	90	90	90	0	0	1	-360	360	6.2286	-0.5544	-6.2120	-0.2000	0.0000	0.0000	0.0000	0.0000;
	2187	2007	0.002917	0.009876	0.00098	120	120	120	0	0	1	-360	360	-11.3610	-5.9770	11.3650	5.8721	0.0000	0.0000	0.0000	0.0000;
	2006	1988	0.006033	0.017851	0.00183	120	120	120	0	0	1	-360	360	2.5020	18.4152	-2.4845	-18.5837	0.0000	0.0000	0.0000	0.0000;
	2355	2017	0.042066	0.141322	0.013939	120	120	120	0	0	1	-360	360	-23.9907	1.4185	24.2035	-2.3130	0.0000	0.0000	0.0000	0.0000;
	2355	1972	0.029917	0.101364	0.010031	120	120	120	0	0	1	-360	360	9.9647	0.2651	-9.9387	-1.3237	0.0000	0.0000	0.0000	0.0000;
	2238	1972	0.011653	0.03957	0.00392	91	91	91	0	0	1	-360	360	10.9981	1.7830	-10.9853	-2.1873	0.0000	0.0000	0.0000	0.0000;
	1954	2231	0.003719	0.012479	0.001159	120	120	120	0	0	1	-360	360	-8.9842	5.4155	8.9877	-5.5403	0.0000	0.0000	0.0000	0.0000;
	1987	1978	0.005372	0.015124	0.001529	120	120	120	0	0	1	-360	360	11.4639	-28.7642	-11.4212	28.7004	0.0000	0.0000	0.0000	0.0000;
	2358	2265	0.004132	0.01405	0.001379	137	137	137	0	0	1	-360	360	-12.8914	9.6624	12.9004	-9.7960	0.0000	0.0000	0.0000	0.0000;
	2007	1978	0.000744	0.002314	0.00024	137	137	137	0	0	1	-360	360	-10.6592	26.4870	10.6642	-26.5004	0.0000	0.0000	0.0000	0.0000;
	2434	2270	0.007107	0.019422	0.002011	120	120	120	0	0	1	-360	360	-17.6572	13.9883	17.6879	-14.1423	0.0000	0.0000	0.0000	0.0000;
	1936	2006	0.004992	0.016909	0.001469	137	137	137	0	0	1	-360	360	-24.5065	-28.0110	24.5642	28.0299	0.0000	0.0000	0.0000	0.0000;
	2415	2237	0.019174	0.063876	0.00598	137	137	137	0	0	1	-360	360	-15.6889	-0.0092	15.7304	-0.5347	0.0000	0.0000	0.0000	0.0000;
	2415	2263	0.003802	0.012636	0.001191	137	137	137	0	0	1	-360	360	18.2700	-1.2302	-18.2588	1.1320	0.0000	0.0000	0.0000	0.0000;
	2415	2235	0.001157	0.003802	0.00038	137	137	137	0	0	1	-360	360	-2.5811	1.2394	2.5812	-1.2823	0.0000	0.0000	0.0000	0.0000;
	2443	2061	0.014554	0.053141	0.00523	137	137	137	0	0	1	-360	360	3.3826	-3.5452	-3.3798	2.9641	0.0000	0.0000	0.0000	0.0000;
	2178	2394	0.020083	0.068182	0.00674	10	10	10	0	0	1	-360	360	-1.9300	-0.6450	1.9306	-0.1825	0.0000	0.0000	0.0000	0.0000;
	2206	2061	0.017107	0.057686	0.00567	137	137	137	0	0	1	-360	360	-3.1630	0.9710	3.1648	-1.6071	0.0000	0.0000	0.0000	0.0000;
	2307	2150	0.031959	0.055893	0.005329	90	90	90	0	0	1	-360	360	-17.1498	13.7330	17.2877	-14.0972	0.0000	0.0000	0.0000	0.0000;
	2307	2072	0.018479	0.032322	0.003081	90	90	90	0	0	1	-360	360	7.1138	-15.4330	-7.0678	15.1616	0.0000	0.0000	0.0000	0.0000;
	2072	2050	0.029008	0.051653	0.004891	90	90	90	0	0	1	-360	360	-7.8558	-4.7857	7.8765	4.2601	0.0000	0.0000	0.0000	0.0000;
	2183	2050	0.016612	0.029496	0.00288	90	90	90	0	0	1	-360	360	15.0171	7.0114	-14.9775	-7.2751	0.0000	0.0000	0.0000	0.0000;
	2263	2232	0.007934	0.026777	0.00264	137	137	137	0	0	1	-360	360	1.1218	2.8570	-1.1211	-3.1545	0.0000	0.0000	0.0000	0.0000;
	2235	2232	0.008636	0.017298	0.00166	90	90	90	0	0	1	-360	360	14.9780	0.6630	-14.9609	-0.8175	0.0000	0.0000	0.0000	0.0000;
	2203	1947	0.037603	0.067603	0.00651	90	90	90	0	0	1	-360	360	-31.7664	-0.7795	32.0920	0.5983	0.0000	0.0000	0.0000	0.0000;
	2236	2077	0.014132	0.046281	0.004751	137	137	137	0	0	1	-360	360	50.0188	12.6309	-49.7024	-12.1547	0.0000	0.0000	0.0000	0.0000;
	2209	2025	0.01	0.034793	0.00317	120	120	120	0	0	1	-360	360	17.3898	2.4052	-17.3632	-2.6808	0.0000	0.0000	0.0000	0.0000;
	2434	1936	0.006099	0.020653	0.00204	137	137	137	0	0	1	-360	360	-7.6218	-23.7383	7.6535	23.6030	0.0000	0.0000	0.0000	0.0000;
	2156	1957	0.022132	0.07514	0.00742	91	91	91	0	0	1	-360	360	42.5741	6.3488	-42.2093	-5.9359	0.0000	0.0000	0.0000	0.0000;
	2277	1957	0.046777	0.057934	0.00462	91	91	91	0	0	1	-360	360	-32.9241	-3.1760	33.4043	3.2709	0.0000	0.0000	0.0000	0.0000;
	2314	2312	0.053876	0.094298	0.008981	90	90	90	0	0	1	-360	360	-3.3151	2.0128	3.3235	-2.9899	0.0000	0.0000	0.0000	0.0000;
	2197	2025	0.041397	0.083554	0.00786	90	90	90	0	0	1	-360	360	-2.4940	-2.7915	2.4982	1.8918	0.0000	0.0000	0.0000	0.0000;
	2259	2230	0.009678	0.032793	0.00325	137	137	137	0	0	1	-360	360	-32.6997	-15.5729	32.8062	15.5455	0.0000	0.0000	0.0000	0.0000;
	1988	1946	0.011653	0.034628	0.00356	90	90	90	0	0	1	-360	360	40.5837	0.2693	-40.4238	-0.2194	0.0000	0.0000	0.0000	0.0000;
	2253	1988	0.022041	0.074669	0.007391	91	91	91	0	0	1	-360	360	-15.2653	-8.0800	15.3197	7.3841	0.0000	0.0000	0.0000	0.0000;
	2008	2253	0.012141	0.041124	0.00407	91	91	91	0	0	1	-360	360	-9.3755	-10.3917	9.3953	9.9800	0.0000	0.0000	0.0000	0.0000;
	2324	2192	0.040331	0.068934	0.006921	91	91	91	0	0	1	-360	360	0.0905	11.9913	-0.0381	-12.7144	0.0000	0.0000	0.0000	0.0000;
	2378	2250	0.033636	0.085446	0.008741	91	91	91	0	0	1	-360	360	-19.6603	3.7076	19.7794	-4.4053	0.0000	0.0000	0.0000	0.0000;
	2417	2237	0.016686	0.035289	0.00341	90	90	90	0	0	1	-360	360	-22.2417	2.7506	22.3154	-2.9836	0.0000	0.0000	0.0000	0.0000;
	2417	2371	0.057603	0.122149	0.01179	90	90	90	0	0	1	-360	360	22.2417	-2.7506	-21.9891	1.9558	0.0000	0.0000	0.0000	0.0000;
	2417	2235	8e-06	8.3e-05	0	90	90	90	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2378	2308	0.035289	0.060331	0.00605	90	90	90	0	0	1	-360	360	-9.2735	3.4671	9.3046	-4.1050	0.0000	0.0000	0.0000	0.0000;
	2039	2150	0.068083	0.124397	0.01294	90	90	90	0	0	1	-360	360	-23.4156	0.8877	23.7550	-1.7159	0.0000	0.0000	0.0000	0.0000;
	2312	2039	0.004298	0.010281	0.00143	90	90	90	0	0	1	-360	360	-11.3865	-0.5101	11.3916	0.3643	0.0000	0.0000	0.0000	0.0000;
	2241	2077	0.016124	0.05405	0.005319	120	120	120	0	0	1	-360	360	33.2704	-0.5162	-33.1187	0.4017	0.0000	0.0000	0.0000	0.0000;
	2387	2169	0.039669	0.069339	0.006631	90	90	90	0	0	1	-360	360	25.9137	9.5641	-25.6500	-9.8603	0.0000	0.0000	0.0000	0.0000;
	2296	2241	0.023967	0.042231	0.004141	90	90	90	0	0	1	-360	360	-6.8584	-14.3065	6.9089	13.9116	0.0000	0.0000	0.0000	0.0000;
	2296	2072	0.046446	0.081744	0.00801	90	90	90	0	0	1	-360	360	-1.1886	9.8245	1.2315	-10.6729	0.0000	0.0000	0.0000	0.0000;
	1965	2242	0.02276	0.077099	0.00763	120	120	120	0	0	1	-360	360	-31.1538	-2.3667	31.3428	2.1051	0.0000	0.0000	0.0000	0.0000;
	2324	2189	0.01124	0.038182	0.00378	91	91	91	0	0	1	-360	360	15.1394	5.7738	-15.1142	-6.1338	0.0000	0.0000	0.0000	0.0000;
	2313	2250	0.023471	0.057851	0.005929	91	91	91	0	0	1	-360	360	-4.6961	2.5378	4.7023	-3.2032	0.0000	0.0000	0.0000	0.0000;
	2238	2235	0.009826	0.033223	0.003279	137	137	137	0	0	1	-360	360	32.2445	-0.7063	-32.1551	0.6343	0.0000	0.0000	0.0000	0.0000;
	2017	2008	0.013934	0.047207	0.004671	91	91	91	0	0	1	-360	360	-2.2530	-8.8765	2.2625	8.3637	0.0000	0.0000	0.0000	0.0000;
	2016	2015	0.006876	0.023281	0.002299	120	120	120	0	0	1	-360	360	-47.9102	4.4934	48.0473	-4.2970	0.0000	0.0000	0.0000	0.0000;
	2314	2169	0.034298	0.06	0.00574	90	90	90	0	0	1	-360	360	-18.9959	-6.0108	19.1180	5.5843	0.0000	0.0000	0.0000	0.0000;
	2156	2150	0.003893	0.013223	0.0013	91	91	91	0	0	1	-360	360	-58.8741	-7.5708	58.9958	7.8371	0.0000	0.0000	0.0000	0.0000;
	2443	2238	0.060496	0.118182	0.011589	90	90	90	0	0	1	-360	360	-17.6286	2.6412	17.8008	-3.6222	0.0000	0.0000	0.0000	0.0000;
	2338	2077	0.013719	0.044463	0.0046	91	91	91	0	0	1	-360	360	-53.3211	-0.5834	53.6600	1.1490	0.0000	0.0000	0.0000	0.0000;
	2254	2006	0.00519	0.014132	0.00143	120	120	120	0	0	1	-360	360	-53.3320	-20.4761	53.4735	20.6897	0.0000	0.0000	0.0000	0.0000;
	2371	2177	0.067438	0.118017	0.01126	10	10	10	0	0	1	-360	360	6.1781	-1.0218	-6.1550	-0.1930	0.0000	0.0000	0.0000	0.0000;
	1965	2209	0.014521	0.049174	0.004869	90	90	90	0	0	1	-360	360	25.4728	2.0667	-25.3918	-2.3612	0.0000	0.0000	0.0000	0.0000;
	2254	2188	0.001818	0.004554	0.00046	91	91	91	0	0	1	-360	360	5.5875	1.3463	-5.5870	-1.4000	0.0000	0.0000	0.0000	0.0000;
	2230	2007	0.002587	0.00876	0.000871	137	137	137	0	0	1	-360	360	-44.0002	-17.8255	44.0486	17.8844	0.0000	0.0000	0.0000	0.0000;
	2236	2260	0.001901	0.006033	0.00061	137	137	137	0	0	1	-360	360	-18.3530	-12.7942	18.3610	12.7468	0.0000	0.0000	0.0000	0.0000;
	2231	2130	0.001744	0.004793	0.000479	120	120	120	0	0	1	-360	360	-21.7267	2.5963	21.7338	-2.6332	0.0000	0.0000	0.0000	0.0000;
	2236	1987	0.00686	0.021984	0.00228	137	137	137	0	0	1	-360	360	-48.4238	-3.0586	48.5592	3.2201	0.0000	0.0000	0.0000	0.0000;
	2283	2203	0.017017	0.055124	0.005711	137	137	137	0	0	1	-360	360	-18.6496	-2.3359	18.7014	1.8405	0.0000	0.0000	0.0000	0.0000;
	2270	2261	0.010281	0.021636	0.002101	90	90	90	0	0	1	-360	360	-33.6889	12.9423	33.8025	-12.9515	0.0000	0.0000	0.0000	0.0000;
	2324	2006	0.011256	0.038141	0.00378	91	91	91	0	0	1	-360	360	-36.8159	-20.5871	36.9844	20.7062	0.0000	0.0000	0.0000	0.0000;
	2418	2259	0.003033	0.010289	0.001019	120	120	120	0	0	1	-360	360	-16.2179	-9.0197	16.2267	8.9289	0.0000	0.0000	0.0000	0.0000;
	1954	2418	0.006174	0.017364	0.00174	120	120	120	0	0	1	-360	360	-16.1998	-9.1745	16.2179	9.0197	0.0000	0.0000	0.0000	0.0000;
	2434	2418	4.1e-05	0.000141	1e-05	120	120	120	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2242	2010	0.007314	0.012793	0.00122	90	90	90	0	0	1	-360	360	17.4773	4.8905	-17.4570	-5.0000	0.0000	0.0000	0.0000	0.0000;
	2241	2264	0.009587	0.024744	0.00251	120	120	120	0	0	1	-360	360	19.1563	3.9863	-19.1250	-4.2000	0.0000	0.0000	0.0000	0.0000;
	2242	2265	0.009587	0.024744	0.00251	120	120	120	0	0	1	-360	360	20.9877	-7.8908	-20.9474	7.6960	0.0000	0.0000	0.0000	0.0000;
	2160	2241	0.013438	0.023826	0.00227	90	90	90	0	0	1	-360	360	-16.3861	0.9595	16.4170	-1.1713	0.0000	0.0000	0.0000	0.0000;
	2262	2160	0.006983	0.012793	0.00098	90	90	90	0	0	1	-360	360	-15.8980	0.4723	15.9131	-0.5595	0.0000	0.0000	0.0000	0.0000;
	2242	2057	0.005744	0.019438	0.001919	137	137	137	0	0	1	-360	360	58.1221	5.8402	-57.9575	-5.5106	0.0000	0.0000	0.0000	0.0000;
	2260	2190	0.003388	0.010992	0.00114	137	137	137	0	0	1	-360	360	-30.5491	-22.3941	30.5898	22.3894	0.0000	0.0000	0.0000	0.0000;
	2190	2007	0.00281	0.009091	0.000939	137	137	137	0	0	1	-360	360	-44.6018	-26.4704	44.6646	26.5606	0.0000	0.0000	0.0000	0.0000;
	2262	2189	0.014752	0.049984	0.004949	90	90	90	0	0	1	-360	360	-4.5065	-3.3115	4.5102	2.7438	0.0000	0.0000	0.0000	0.0000;
	2358	2260	0.00405	0.013388	0.001379	137	137	137	0	0	1	-360	360	0.6934	-6.9406	-0.6918	6.7813	0.0000	0.0000	0.0000	0.0000;
	2445	1989	0.010314	0.017967	0.001711	90	90	90	0	0	1	-360	360	-0.8243	2.9012	0.8252	-3.0928	0.0000	0.0000	0.0000	0.0000;
	2355	2283	0.039504	0.072314	0.007279	90	90	90	0	0	1	-360	360	-5.0041	-4.2036	5.0176	3.3899	0.0000	0.0000	0.0000	0.0000;
	2254	1985	0.001653	0.005372	0.000549	137	137	137	0	0	1	-360	360	26.9155	10.6638	-26.9039	-10.6917	0.0000	0.0000	0.0000	0.0000;
	2358	1985	0.001818	0.00595	0.000629	137	137	137	0	0	1	-360	360	-8.0621	-7.3259	8.0639	7.2567	0.0000	0.0000	0.0000	0.0000;
	2130	2057	0.00405	0.013314	0.001379	137	137	137	0	0	1	-360	360	-40.9528	-1.2328	41.0105	1.2596	0.0000	0.0000	0.0000	0.0000;
	2262	2011	0.020347	0.035578	0.0034	90	90	90	0	0	1	-360	360	11.0315	3.4443	-11.0080	-3.8000	0.0000	0.0000	0.0000	0.0000;
	2261	2183	0.022719	0.039727	0.00379	90	90	90	0	0	1	-360	360	29.2019	6.6149	-29.0291	-6.7574	0.0000	0.0000	0.0000	0.0000;
	2442	1933	0.001289	0.003744	0.00038	114	114	114	0	0	1	-360	360	-66.6619	-3.6860	66.7085	3.7743	0.0000	0.0000	0.0000	0.0000;
	1971	2442	0.028331	0.073488	0.007451	108	108	108	0	0	1	-360	360	-56.0548	0.3013	56.7959	0.7140	0.0000	0.0000	0.0000	0.0000;
	2068	1971	0.029669	0.076612	0.007771	108	108	108	0	0	1	-360	360	-51.9475	0.4109	52.6318	0.4347	0.0000	0.0000	0.0000	0.0000;
	2333	2078	0.028256	0.095702	0.00947	137	137	137	0	0	1	-360	360	20.7335	0.3040	-20.6305	-1.0675	0.0000	0.0000	0.0000	0.0000;
	2215	2024	0.017289	0.058554	0.005801	137	137	137	0	0	1	-360	360	-12.9760	-6.0726	13.0057	5.4891	0.0000	0.0000	0.0000	0.0000;
	2405	2069	0.007017	0.017521	0.000779	126	126	126	0	0	1	-360	360	11.3593	2.2120	-11.3515	-2.2854	0.0000	0.0000	0.0000	0.0000;
	2405	2213	0.023876	0.067107	0.00621	126	126	126	0	0	1	-360	360	-13.2626	-4.7511	13.3016	4.1143	0.0000	0.0000	0.0000	0.0000;
	2405	2143	0.003554	0.009587	0.000801	126	126	126	0	0	1	-360	360	1.9033	2.5391	-1.9030	-2.6340	0.0000	0.0000	0.0000	0.0000;
	2024	2214	0.027372	0.092132	0.009121	140	140	140	0	0	1	-360	360	-19.6667	-6.8881	19.7654	6.1293	0.0000	0.0000	0.0000	0.0000;
	2215	2078	0.017917	0.061438	0.006009	137	137	137	0	0	1	-360	360	1.2110	3.5476	-1.2085	-4.2425	0.0000	0.0000	0.0000	0.0000;
	2214	2131	0.037934	0.097521	0.00999	108	108	108	0	0	1	-360	360	54.1037	7.6342	-53.1628	-6.3944	0.0000	0.0000	0.0000	0.0000;
	2199	2095	0.013223	0.032893	0.00347	114	114	114	0	0	1	-360	360	23.3290	-12.3860	-23.2541	12.1476	0.0000	0.0000	0.0000	0.0000;
	2340	1932	0.005041	0.014132	0.00145	108	108	108	0	0	1	-360	360	-57.7044	5.7064	57.8407	-5.5052	0.0000	0.0000	0.0000	0.0000;
	2161	2440	0.037438	0.096529	0.009891	108	108	108	0	0	1	-360	360	-8.4549	-12.4328	8.5224	11.4306	0.0000	0.0000	0.0000	0.0000;
	2161	2060	0.020174	0.049587	0.00508	108	108	108	0	0	1	-360	360	5.9859	12.2698	-5.9526	-12.7809	0.0000	0.0000	0.0000	0.0000;
	2090	2059	0.015289	0.049669	0.005179	91	91	91	0	0	1	-360	360	4.2905	-5.3350	-4.2847	4.7557	0.0000	0.0000	0.0000	0.0000;
	2096	1976	0.033314	0.079818	0.007831	108	108	108	0	0	1	-360	360	72.7888	3.0579	-71.3693	-0.6130	0.0000	0.0000	0.0000	0.0000;
	2404	2218	0.038141	0.066711	0.00636	81	81	81	0	0	1	-360	360	-18.4858	-6.2765	18.6023	5.6895	0.0000	0.0000	0.0000	0.0000;
	2074	2404	0.000686	0.002347	0.00023	81	81	81	0	0	1	-360	360	-17.0650	-5.1000	17.0668	5.0777	0.0000	0.0000	0.0000	0.0000;
	2093	2404	8.3e-05	0.000141	1e-05	81	81	81	0	0	1	-360	360	-1.4190	-1.2000	1.4190	1.1988	0.0000	0.0000	0.0000	0.0000;
	2058	2219	0.013636	0.023802	0.00227	69	69	69	0	0	1	-360	360	-11.5180	1.6210	11.5328	-1.8797	0.0000	0.0000	0.0000	0.0000;
	2071	2219	0.008678	0.015124	0.00145	69	69	69	0	0	1	-360	360	-23.3410	-5.6190	23.3810	5.5073	0.0000	0.0000	0.0000	0.0000;
	2219	2096	0.005372	0.015446	0.00181	204	204	204	0	0	1	-360	360	47.4890	9.4314	-47.3885	-9.3688	0.0000	0.0000	0.0000	0.0000;
	2099	2059	0.02843	0.052066	0.00498	87	87	87	0	0	1	-360	360	14.6372	-5.7739	-14.5773	5.3068	0.0000	0.0000	0.0000	0.0000;
	2272	2099	0.02843	0.052066	0.00498	87	87	87	0	0	1	-360	360	18.0499	-4.4455	-17.9662	4.0199	0.0000	0.0000	0.0000	0.0000;
	2214	2210	0.003876	0.006686	0.000629	87	87	87	0	0	1	-360	360	11.8567	2.1441	-11.8520	-2.2120	0.0000	0.0000	0.0000	0.0000;
	2213	2212	0.007603	0.018017	0.001791	87	87	87	0	0	1	-360	360	38.7029	2.9495	-38.6081	-2.9404	0.0000	0.0000	0.0000	0.0000;
	2309	1976	0.011686	0.03957	0.003918	137	137	137	0	0	1	-360	360	-68.2517	0.6328	68.7133	0.4650	0.0000	0.0000	0.0000	0.0000;
	2357	2218	0.003967	0.029174	0.002829	274	274	274	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2356	2046	0.000992	0.007934	0.00077	171	171	171	0	0	1	-360	360	-30.5332	-13.6409	30.5423	13.6194	0.0000	0.0000	0.0000	0.0000;
	2147	1937	0.02676	0.076893	0.00772	120	120	120	0	0	1	-360	360	57.0371	-9.5608	-56.2860	10.8070	0.0000	0.0000	0.0000	0.0000;
	2095	2046	0.000504	0.003967	0.000559	274	274	274	0	0	1	-360	360	8.8577	8.0940	-8.8571	-8.1578	0.0000	0.0000	0.0000	0.0000;
	2097	2046	0.000504	0.003967	0.000559	160	160	160	0	0	1	-360	360	-3.2973	-22.5945	3.2995	22.5430	0.0000	0.0000	0.0000	0.0000;
	1934	1935	0.00276	0.004826	0.00046	69	69	69	0	0	1	-360	360	-4.7560	-2.0000	4.7566	1.9445	0.0000	0.0000	0.0000	0.0000;
	1935	1933	0.013512	0.023488	0.002241	69	69	69	0	0	1	-360	360	-9.8856	-4.4445	9.8984	4.1903	0.0000	0.0000	0.0000	0.0000;
	2105	2087	0.009091	0.026446	0.002691	111	111	111	0	0	1	-360	360	8.7181	1.1803	-8.7122	-1.4841	0.0000	0.0000	0.0000	0.0000;
	2094	1933	0.031983	0.081066	0.008279	111	111	111	0	0	1	-360	360	-33.0046	-4.5785	33.2976	4.3099	0.0000	0.0000	0.0000	0.0000;
	2138	2094	0.006917	0.019223	0.001941	111	111	111	0	0	1	-360	360	-22.7328	-1.6175	22.7626	1.4665	0.0000	0.0000	0.0000	0.0000;
	2068	2066	0.005041	0.014207	0.0015	114	114	114	0	0	1	-360	360	37.1185	0.0501	-37.0591	-0.0582	0.0000	0.0000	0.0000	0.0000;
	1940	2138	0.01395	0.039983	0.00401	111	111	111	0	0	1	-360	360	-16.3407	0.1409	16.3718	-0.5335	0.0000	0.0000	0.0000	0.0000;
	2105	1940	0.01657	0.048901	0.004901	111	111	111	0	0	1	-360	360	-16.0211	-0.2393	16.0567	-0.2419	0.0000	0.0000	0.0000	0.0000;
	2060	2059	0.003802	0.012149	0.001229	119	119	119	0	0	1	-360	360	-2.2134	12.7839	2.2190	-12.9085	0.0000	0.0000	0.0000	0.0000;
	1934	1932	0.00157	0.002727	0.000259	77	77	77	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2214	2205	0.017934	0.058182	0.006031	126	126	126	0	0	1	-360	360	7.0231	5.8075	-7.0101	-6.4907	0.0000	0.0000	0.0000	0.0000;
	2272	2213	0.06438	0.113802	0.01096	81	81	81	0	0	1	-360	360	-34.6529	0.9565	35.3177	-1.0818	0.0000	0.0000	0.0000	0.0000;
	2131	2129	0.002397	0.004132	0.00039	90	90	90	0	0	1	-360	360	14.8449	-3.6664	-14.8400	3.6299	0.0000	0.0000	0.0000	0.0000;
	2062	1932	0.014711	0.037364	0.003821	102	102	102	0	0	1	-360	360	-38.1148	-5.4391	38.2913	5.4131	0.0000	0.0000	0.0000	0.0000;
	2122	2062	0.025041	0.063636	0.007241	102	102	102	0	0	1	-360	360	-34.1730	-3.9046	34.4168	3.6391	0.0000	0.0000	0.0000	0.0000;
	2212	2211	0.016612	0.029174	0.002781	77	77	77	0	0	1	-360	360	20.1321	-0.5186	-20.0760	0.2840	0.0000	0.0000	0.0000	0.0000;
	2316	2205	0.01438	0.046529	0.004811	126	126	126	0	0	1	-360	360	8.8361	-4.1466	-8.8249	3.6067	0.0000	0.0000	0.0000	0.0000;
	2362	2199	0.036686	0.094298	0.009849	102	102	102	0	0	1	-360	360	38.9136	-8.9184	-38.4430	8.9180	0.0000	0.0000	0.0000	0.0000;
	2383	2079	0.029826	0.054628	0.00552	87	87	87	0	0	1	-360	360	-1.0959	6.1973	1.1073	-6.8058	0.0000	0.0000	0.0000	0.0000;
	2142	1992	0.003017	0.01	0.001019	126	126	126	0	0	1	-360	360	-13.6690	-3.6920	13.6742	3.5912	0.0000	0.0000	0.0000	0.0000;
	2070	1992	0.001612	0.005289	0.00054	126	126	126	0	0	1	-360	360	19.8629	4.1983	-19.8572	-4.2422	0.0000	0.0000	0.0000	0.0000;
	2070	2066	0.016446	0.042984	0.004431	114	114	114	0	0	1	-360	360	-20.6643	1.2441	20.7251	-1.6008	0.0000	0.0000	0.0000	0.0000;
	2224	2095	0.010331	0.03405	0.00348	114	114	114	0	0	1	-360	360	-36.1945	-12.0767	36.3185	12.0619	0.0000	0.0000	0.0000	0.0000;
	2362	2340	0.022893	0.062149	0.00636	102	102	102	0	0	1	-360	360	-42.8046	7.6704	43.1564	-7.5034	0.0000	0.0000	0.0000	0.0000;
	2129	2090	0.017521	0.05438	0.005641	91	91	91	0	0	1	-360	360	10.0970	-4.0039	-10.0795	3.4080	0.0000	0.0000	0.0000	0.0000;
	2280	2224	0.014628	0.047934	0.00491	126	126	126	0	0	1	-360	360	-24.6289	-9.4142	24.7135	9.1017	0.0000	0.0000	0.0000	0.0000;
	2332	2280	0.022066	0.071488	0.00747	126	126	126	0	0	1	-360	360	-19.3200	-7.6334	19.3999	7.0082	0.0000	0.0000	0.0000	0.0000;
	2332	2070	0.017603	0.056942	0.00575	126	126	126	0	0	1	-360	360	12.9850	7.0334	-12.9516	-7.5965	0.0000	0.0000	0.0000	0.0000;
	2302	2095	0.016223	0.041793	0.00424	120	120	120	0	0	1	-360	360	-77.2937	2.8612	78.1019	-1.2934	0.0000	0.0000	0.0000	0.0000;
	2191	2096	0.009752	0.032066	0.003291	108	108	108	0	0	1	-360	360	-18.7962	-13.6321	18.8384	13.3626	0.0000	0.0000	0.0000	0.0000;
	2440	2191	0.034876	0.094876	0.009721	108	108	108	0	0	1	-360	360	-9.9954	-12.6076	10.0662	11.6151	0.0000	0.0000	0.0000	0.0000;
	2131	2128	0.006529	0.022066	0.002161	91	91	91	0	0	1	-360	360	54.1332	-0.4084	-53.9672	0.7207	0.0000	0.0000	0.0000	0.0000;
	2302	2147	0.013479	0.039289	0.00394	120	120	120	0	0	1	-360	360	65.6717	-5.9562	-65.1841	6.9068	0.0000	0.0000	0.0000	0.0000;
	2302	2094	0.026198	0.08595	0.008809	126	126	126	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2141	1993	0.046686	0.095446	0.00939	76	76	76	0	0	1	-360	360	-10.0326	3.5879	10.0804	-4.5721	0.0000	0.0000	0.0000	0.0000;
	2123	1994	0.033967	0.059422	0.00567	90	90	90	0	0	1	-360	360	-12.2953	-2.2648	12.3410	1.6893	0.0000	0.0000	0.0000	0.0000;
	2300	2019	0.027364	0.091818	0.00907	90	90	90	0	0	1	-360	360	-30.1392	-2.8791	30.3495	2.4962	0.0000	0.0000	0.0000	0.0000;
	2321	2020	0.02719	0.087934	0.009099	137	137	137	0	0	1	-360	360	-37.2815	-0.1799	37.6019	0.1332	0.0000	0.0000	0.0000	0.0000;
	2123	2036	0.029669	0.049256	0.004859	90	90	90	0	0	1	-360	360	-17.8477	4.5958	17.9360	-5.0099	0.0000	0.0000	0.0000	0.0000;
	2321	1998	0.025207	0.081818	0.009169	137	137	137	0	0	1	-360	360	28.6395	-0.1611	-28.4643	-0.3449	0.0000	0.0000	0.0000	0.0000;
	2413	2054	0.059446	0.103983	0.00992	76	76	76	0	0	1	-360	360	-33.5880	5.3828	34.1737	-5.5442	0.0000	0.0000	0.0000	0.0000;
	1948	2413	0.018769	0.032818	0.003129	76	76	76	0	0	1	-360	360	-26.7040	3.8798	26.8207	-4.0442	0.0000	0.0000	0.0000	0.0000;
	2185	2413	0.021107	0.071504	0.007081	76	76	76	0	0	1	-360	360	-6.7590	0.5310	6.7673	-1.3386	0.0000	0.0000	0.0000	0.0000;
	2410	2019	0.024727	0.054	0.00523	90	90	90	0	0	1	-360	360	4.0593	-6.1446	-4.0489	5.5352	0.0000	0.0000	0.0000	0.0000;
	2323	2410	0.053826	0.110008	0.010609	90	90	90	0	0	1	-360	360	8.4637	-6.7783	-8.4147	5.6009	0.0000	0.0000	0.0000	0.0000;
	2163	2410	0.00257	0.004488	0.000431	90	90	90	0	0	1	-360	360	-4.3550	-0.5950	4.3554	0.5437	0.0000	0.0000	0.0000	0.0000;
	2054	2019	0.001397	0.004628	0.00046	76	76	76	0	0	1	-360	360	-45.7477	6.2382	45.7723	-6.2123	0.0000	0.0000	0.0000	0.0000;
	2288	2287	0.026612	0.086612	0.00899	137	137	137	0	0	1	-360	360	-32.6921	4.5682	32.9419	-4.8080	0.0000	0.0000	0.0000	0.0000;
	2300	2173	0.021984	0.073802	0.007359	90	90	90	0	0	1	-360	360	26.5522	2.5811	-26.4202	-3.0073	0.0000	0.0000	0.0000	0.0000;
	2399	2020	0.020149	0.048843	0.00476	90	90	90	0	0	1	-360	360	-32.1075	5.1319	32.2867	-5.2671	0.0000	0.0000	0.0000	0.0000;
	1938	2399	0.000397	0.000694	6.5e-05	90	90	90	0	0	1	-360	360	0.0000	-0.0000	-0.0000	-0.0078	0.0000	0.0000	0.0000	0.0000;
	2409	2399	0.012091	0.021141	0.002018	90	90	90	0	0	1	-360	360	-32.0005	5.0712	32.1075	-5.1241	0.0000	0.0000	0.0000	0.0000;
	2162	2409	0.001975	0.003455	0.000329	90	90	90	0	0	1	-360	360	-4.4520	-0.4400	4.4523	0.4015	0.0000	0.0000	0.0000	0.0000;
	1994	2409	0.069529	0.121603	0.011602	90	90	90	0	0	1	-360	360	-27.0901	4.9116	27.5481	-5.4727	0.0000	0.0000	0.0000	0.0000;
	2288	2036	0.031488	0.052149	0.00515	76	76	76	0	0	1	-360	360	23.4921	-5.0482	-23.3370	4.7069	0.0000	0.0000	0.0000	0.0000;
	2031	2019	0.010397	0.037041	0.002819	90	90	90	0	0	1	-360	360	-42.3595	0.6798	42.5147	-0.4669	0.0000	0.0000	0.0000	0.0000;
	2030	2031	0.003752	0.006562	0.000629	90	90	90	0	0	1	-360	360	-34.4492	2.1504	34.4865	-2.1608	0.0000	0.0000	0.0000	0.0000;
	2023	2030	0.007107	0.012438	0.001191	90	90	90	0	0	1	-360	360	-18.9976	4.5342	19.0202	-4.6374	0.0000	0.0000	0.0000	0.0000;
	2035	2020	0.004149	0.007256	0.00069	90	90	90	0	0	1	-360	360	1.4289	-8.9932	-1.4260	8.9154	0.0000	0.0000	0.0000	0.0000;
	2022	2035	0.006521	0.011397	0.001089	90	90	90	0	0	1	-360	360	5.7105	-5.8844	-5.7069	5.7602	0.0000	0.0000	0.0000	0.0000;
	2181	1990	0.019826	0.055041	0.005951	76	76	76	0	0	1	-360	360	16.4172	-0.3123	-16.3726	-0.2761	0.0000	0.0000	0.0000	0.0000;
	2420	2334	0.010934	0.030479	0.003071	120	120	120	0	0	1	-360	360	-6.7959	-12.8623	6.8149	12.5464	0.0000	0.0000	0.0000	0.0000;
	1990	2420	0.003752	0.010248	0.001031	120	120	120	0	0	1	-360	360	2.1400	-11.5554	-2.1357	11.4440	0.0000	0.0000	0.0000	0.0000;
	2433	2420	0.003826	0.006686	0.000639	120	120	120	0	0	1	-360	360	-8.9290	-1.4900	8.9316	1.4182	0.0000	0.0000	0.0000	0.0000;
	2454	2258	0.011727	0.030521	0.00303	90	90	90	0	0	1	-360	360	-8.3103	2.3766	8.3176	-2.7217	0.0000	0.0000	0.0000	0.0000;
	2454	2182	0.040231	0.102769	0.01021	90	90	90	0	0	1	-360	360	7.9303	-2.5766	-7.9079	1.4072	0.0000	0.0000	0.0000	0.0000;
	2331	2182	0.028603	0.053223	0.00515	76	76	76	0	0	1	-360	360	-20.2084	-10.6895	20.3339	10.3108	0.0000	0.0000	0.0000	0.0000;
	1964	1996	9.1e-05	0.000686	7e-05	120	120	120	0	0	1	-360	360	-88.2441	-14.0884	88.2499	14.1235	0.0000	0.0000	0.0000	0.0000;
	2027	1964	0.005554	0.018182	0.001861	120	120	120	0	0	1	-360	360	-87.8889	-13.1568	88.2441	14.0884	0.0000	0.0000	0.0000	0.0000;
	2257	2013	0.025603	0.078397	0.008061	90	90	90	0	0	1	-360	360	-0.5328	-0.4951	0.5329	-0.4744	0.0000	0.0000	0.0000	0.0000;
	2258	2034	0.006612	0.018256	0.001941	120	120	120	0	0	1	-360	360	36.5587	9.7375	-36.4799	-9.7525	0.0000	0.0000	0.0000	0.0000;
	2336	2013	0.009603	0.024744	0.00251	69	69	69	0	0	1	-360	360	-6.1550	-3.0900	6.1587	2.7980	0.0000	0.0000	0.0000	0.0000;
	2240	2336	0.001711	0.005157	0.00052	69	69	69	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2298	2013	0.006281	0.010578	0.001079	90	90	90	0	0	1	-360	360	-2.8960	-0.1000	2.8964	-0.0291	0.0000	0.0000	0.0000	0.0000;
	2435	2014	0.017769	0.03157	0.003011	90	90	90	0	0	1	-360	360	-37.7865	-6.2446	38.0060	6.2752	0.0000	0.0000	0.0000	0.0000;
	2182	2167	0.027058	0.091636	0.00907	90	90	90	0	0	1	-360	360	36.1886	0.4766	-35.8931	-0.5550	0.0000	0.0000	0.0000	0.0000;
	2200	2167	0.020777	0.038017	0.00364	90	90	90	0	0	1	-360	360	-31.6307	-0.6585	31.8091	0.5580	0.0000	0.0000	0.0000	0.0000;
	2200	2009	0.041521	0.074289	0.0071	90	90	90	0	0	1	-360	360	12.6267	-1.6655	-12.5694	0.9433	0.0000	0.0000	0.0000	0.0000;
	2282	2009	0.050174	0.087744	0.008371	90	90	90	0	0	1	-360	360	-9.9678	1.2515	10.0124	-2.1393	0.0000	0.0000	0.0000	0.0000;
	2331	1995	0.044628	0.094207	0.009629	76	76	76	0	0	1	-360	360	7.8684	6.5885	-7.8256	-7.6218	0.0000	0.0000	0.0000	0.0000;
	2389	2281	0.024793	0.080413	0.00832	137	137	137	0	0	1	-360	360	-11.2579	0.0780	11.2870	-0.8837	0.0000	0.0000	0.0000	0.0000;
	2281	2171	0.037686	0.065537	0.006241	90	90	90	0	0	1	-360	360	-18.1650	-1.2963	18.2800	0.8146	0.0000	0.0000	0.0000	0.0000;
	2171	2021	0.065372	0.114876	0.01096	90	90	90	0	0	1	-360	360	-18.7530	-1.0706	18.9622	0.2187	0.0000	0.0000	0.0000	0.0000;
	2239	2014	0.011438	0.030231	0.003059	69	69	69	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2027	1990	0.020579	0.067603	0.005689	137	137	137	0	0	1	-360	360	76.4999	8.4828	-75.5114	-5.9259	0.0000	0.0000	0.0000	0.0000;
	2426	2249	0.01314	0.025537	0.002461	90	90	90	0	0	1	-360	360	-43.3300	-7.2149	43.5485	7.3524	0.0000	0.0000	0.0000	0.0000;
	2194	2337	0.019471	0.06595	0.006529	137	137	137	0	0	1	-360	360	-2.8440	-1.3750	2.8456	0.6599	0.0000	0.0000	0.0000	0.0000;
	2359	1973	0.021818	0.071066	0.007369	137	137	137	0	0	1	-360	360	40.9724	10.1958	-40.6544	-10.0544	0.0000	0.0000	0.0000	0.0000;
	2351	2258	0.00486	0.016446	0.001631	120	120	120	0	0	1	-360	360	-26.6568	-6.2882	26.6872	6.1952	0.0000	0.0000	0.0000	0.0000;
	1945	2257	0.002281	0.007719	0.00076	137	137	137	0	0	1	-360	360	-17.3429	-4.9899	17.3491	4.9195	0.0000	0.0000	0.0000	0.0000;
	2282	2186	0.023058	0.057364	0.005871	120	120	120	0	0	1	-360	360	14.5983	0.3887	-14.5555	-0.9554	0.0000	0.0000	0.0000	0.0000;
	2144	2014	0.003893	0.01319	0.001307	137	137	137	0	0	1	-360	360	-4.2905	-0.8892	4.2912	0.7342	0.0000	0.0000	0.0000	0.0000;
	1945	2144	0.010107	0.034248	0.00339	137	137	137	0	0	1	-360	360	-2.2061	-1.0741	2.2065	0.6682	0.0000	0.0000	0.0000	0.0000;
	2195	2013	0.007802	0.026413	0.002621	137	137	137	0	0	1	-360	360	-17.1478	-3.4529	17.1677	3.2054	0.0000	0.0000	0.0000	0.0000;
	2351	2195	0.003174	0.010727	0.00106	137	137	137	0	0	1	-360	360	-4.6872	-1.3148	4.6878	1.1899	0.0000	0.0000	0.0000	0.0000;
	2334	2257	0.00595	0.020157	0.001999	120	120	120	0	0	1	-360	360	12.3931	1.4536	-12.3854	-1.6681	0.0000	0.0000	0.0000	0.0000;
	2248	2034	0.012893	0.033719	0.00333	120	120	120	0	0	1	-360	360	-18.0971	-6.3727	18.1369	6.0805	0.0000	0.0000	0.0000	0.0000;
	2282	2091	0.033967	0.058099	0.00559	82	82	82	0	0	1	-360	360	24.3313	0.8500	-24.1561	-1.1884	0.0000	0.0000	0.0000	0.0000;
	2091	2012	0.069256	0.12157	0.011739	90	90	90	0	0	1	-360	360	16.4631	0.4704	-16.2966	-1.4931	0.0000	0.0000	0.0000	0.0000;
	2426	2021	0.039826	0.069669	0.00666	90	90	90	0	0	1	-360	360	35.7450	3.7489	-35.3002	-3.7317	0.0000	0.0000	0.0000	0.0000;
	2389	2327	0.007521	0.018347	0.00196	90	90	90	0	0	1	-360	360	7.3689	1.0320	-7.3650	-1.2340	0.0000	0.0000	0.0000	0.0000;
	2330	2328	0.007521	0.018347	0.00196	90	90	90	0	0	1	-360	360	7.7260	1.0866	-7.7220	-1.3000	0.0000	0.0000	0.0000	0.0000;
	2337	2012	0.018182	0.058843	0.00612	137	137	137	0	0	1	-360	360	-9.1986	0.1211	9.2126	-0.7529	0.0000	0.0000	0.0000	0.0000;
	2249	1990	0.009256	0.018603	0.00181	90	90	90	0	0	1	-360	360	-74.3845	-13.6314	74.8350	14.3225	0.0000	0.0000	0.0000	0.0000;
	2276	2181	0.069421	0.140496	0.01368	90	90	90	0	0	1	-360	360	4.6280	-10.7598	-4.5570	9.2769	0.0000	0.0000	0.0000	0.0000;
	2330	2186	0.011066	0.027438	0.00281	120	120	120	0	0	1	-360	360	-9.7130	-1.9036	9.7225	1.6064	0.0000	0.0000	0.0000	0.0000;
	2359	1996	0.012893	0.041984	0.004361	137	137	137	0	0	1	-360	360	-44.5744	-9.8578	44.7923	10.0270	0.0000	0.0000	0.0000	0.0000;
	2297	2170	0.008017	0.021744	0.0022	90	90	90	0	0	1	-360	360	-2.7190	-0.1300	2.7195	-0.1325	0.0000	0.0000	0.0000	0.0000;
	2170	2014	0.00843	0.022984	0.002321	90	90	90	0	0	1	-360	360	-10.8855	-2.8155	10.8943	2.5608	0.0000	0.0000	0.0000	0.0000;
	2181	2157	0.022636	0.073554	0.007621	137	137	137	0	0	1	-360	360	5.5669	0.2172	-5.5610	-1.1110	0.0000	0.0000	0.0000	0.0000;
	1973	1943	0.031802	0.079793	0.00779	137	137	137	0	0	1	-360	360	21.1134	10.8994	-20.9607	-11.4370	0.0000	0.0000	0.0000	0.0000;
	2182	1975	0.050331	0.133876	0.01203	90	90	90	0	0	1	-360	360	31.7608	3.1362	-31.3314	-3.4134	0.0000	0.0000	0.0000	0.0000;
	2363	1975	0.028512	0.09843	0.008959	137	137	137	0	0	1	-360	360	-10.0487	-3.7620	10.0764	2.8244	0.0000	0.0000	0.0000	0.0000;
	2282	2181	0.034298	0.245446	0.024079	120	120	120	0	0	1	-360	360	-35.9888	-5.0322	36.3790	4.9945	0.0000	0.0000	0.0000	0.0000;
	2435	2248	0.008182	0.021488	0.00212	120	120	120	0	0	1	-360	360	2.7195	-1.2994	-2.7189	1.0497	0.0000	0.0000	0.0000	0.0000;
	2430	2148	0.04876	0.069421	0.01254	120	120	120	0	0	1	-360	360	30.3796	-4.9360	-30.0015	3.9680	0.0000	0.0000	0.0000	0.0000;
	2275	2431	0.019793	0.036289	0.00348	90	90	90	0	0	1	-360	360	-2.2770	-0.7990	2.2779	0.3789	0.0000	0.0000	0.0000	0.0000;
	2400	2431	0.023636	0.059917	0.006181	120	120	120	0	0	1	-360	360	-4.4630	2.5871	4.4686	-3.3229	0.0000	0.0000	0.0000	0.0000;
	2400	2005	0.001818	0.004628	0.000469	120	120	120	0	0	1	-360	360	9.1163	1.1772	-9.1150	-1.2310	0.0000	0.0000	0.0000	0.0000;
	1952	2400	0.00405	0.013058	0.00136	120	120	120	0	0	1	-360	360	4.6545	3.6029	-4.6533	-3.7643	0.0000	0.0000	0.0000	0.0000;
	2431	2428	0.022314	0.07557	0.00748	137	137	137	0	0	1	-360	360	15.2390	0.5957	-15.1960	-1.3543	0.0000	0.0000	0.0000	0.0000;
	2304	2430	0.028347	0.095041	0.00937	137	137	137	0	0	1	-360	360	1.8069	-3.4307	-1.8042	2.3054	0.0000	0.0000	0.0000	0.0000;
	2430	2201	0.030248	0.101653	0.010019	120	120	120	0	0	1	-360	360	21.5843	0.3271	-21.4679	-1.1437	0.0000	0.0000	0.0000	0.0000;
	2431	2310	0.027273	0.091653	0.00901	137	137	137	0	0	1	-360	360	15.6204	-2.0330	-15.5650	1.1290	0.0000	0.0000	0.0000	0.0000;
	2326	2447	0.015703	0.027273	0.00286	69	69	69	0	0	1	-360	360	29.0455	1.6163	-28.9368	-1.7762	0.0000	0.0000	0.0000	0.0000;
	2353	2233	0.012008	0.026711	0.002589	120	120	120	0	0	1	-360	360	11.1184	-0.4100	-11.1061	0.1246	0.0000	0.0000	0.0000	0.0000;
	2325	2353	0.011273	0.025479	0.002471	90	90	90	0	0	1	-360	360	19.6869	2.2795	-19.6504	-2.4963	0.0000	0.0000	0.0000	0.0000;
	2325	2305	0.008099	0.027422	0.00272	120	120	120	0	0	1	-360	360	12.7502	5.6965	-12.7371	-5.9817	0.0000	0.0000	0.0000	0.0000;
	2325	2319	0.029752	0.042066	0.004039	69	69	69	0	0	1	-360	360	37.6536	5.0986	-37.2993	-5.0829	0.0000	0.0000	0.0000	0.0000;
	2326	2271	0.049587	0.086777	0.009	69	69	69	0	0	1	-360	360	20.1062	0.1994	-19.9422	-1.0043	0.0000	0.0000	0.0000	0.0000;
	2271	2221	0.042066	0.070248	0.00733	69	69	69	0	0	1	-360	360	14.7292	-0.2617	-14.6533	-0.4887	0.0000	0.0000	0.0000	0.0000;
	1952	2326	0.038983	0.103132	0.01043	120	120	120	0	0	1	-360	360	-13.3005	0.4799	13.3576	-1.6008	0.0000	0.0000	0.0000	0.0000;
	2294	2325	0.014669	0.040397	0.00628	120	120	120	0	0	1	-360	360	-20.9529	-3.1589	21.0073	2.5484	0.0000	0.0000	0.0000	0.0000;
	2319	2063	0.05124	0.081818	0.009489	90	90	90	0	0	1	-360	360	6.9021	-0.7048	-6.8815	-0.3864	0.0000	0.0000	0.0000	0.0000;
	1955	1941	0.006612	0.019826	0.002299	137	137	137	0	0	1	-360	360	-8.2538	-1.9953	8.2577	1.7278	0.0000	0.0000	0.0000	0.0000;
	2325	2225	0.01405	0.027273	0.002781	90	90	90	0	0	1	-360	360	8.5597	1.5478	-8.5509	-1.8679	0.0000	0.0000	0.0000	0.0000;
	2225	1956	0.024793	0.042984	0.00423	90	90	90	0	0	1	-360	360	0.4889	0.7106	-0.4886	-1.2224	0.0000	0.0000	0.0000	0.0000;
	2166	1955	0.032231	0.055372	0.003071	90	90	90	0	0	1	-360	360	-0.1871	-1.6042	0.1877	1.2327	0.0000	0.0000	0.0000	0.0000;
	2326	1941	0.01762	0.041347	0.00402	90	90	90	0	0	1	-360	360	18.7290	1.9574	-18.6778	-2.3275	0.0000	0.0000	0.0000	0.0000;
	1956	2233	0.011347	0.035091	0.003461	137	137	137	0	0	1	-360	360	16.2247	-0.0441	-16.2000	-0.2977	0.0000	0.0000	0.0000	0.0000;
	2364	1956	0.009917	0.020661	0.00218	91	91	91	0	0	1	-360	360	-17.6913	-0.8899	17.7171	0.6802	0.0000	0.0000	0.0000	0.0000;
	2067	1956	0.017529	0.059364	0.005881	137	137	137	0	0	1	-360	360	6.8474	-2.5502	-6.8399	1.8639	0.0000	0.0000	0.0000	0.0000;
	2364	2286	0.009917	0.023141	0.002611	91	91	91	0	0	1	-360	360	15.6703	-1.6051	-15.6499	1.3379	0.0000	0.0000	0.0000	0.0000;
	2286	2201	0.033802	0.080992	0.009271	91	91	91	0	0	1	-360	360	12.6169	-2.2769	-12.5714	1.2725	0.0000	0.0000	0.0000	0.0000;
	2301	2028	0.028099	0.089256	0.00924	114	114	114	0	0	1	-360	360	-13.2656	-0.6801	13.3070	-0.2968	0.0000	0.0000	0.0000	0.0000;
	2168	2028	0.01405	0.044628	0.0046	120	120	120	0	0	1	-360	360	25.2444	-1.9750	-25.1700	1.6565	0.0000	0.0000	0.0000	0.0000;
	2301	2201	0.018182	0.041322	0.004649	114	114	114	0	0	1	-360	360	-15.5864	3.3013	15.6253	-3.7693	0.0000	0.0000	0.0000	0.0000;
	2168	1955	0.01157	0.028099	0.00286	120	120	120	0	0	1	-360	360	-25.2444	1.8310	25.3058	-2.0283	0.0000	0.0000	0.0000	0.0000;
	2311	2301	0.007438	0.023141	0.002401	114	114	114	0	0	1	-360	360	-0.5680	-0.6070	0.5680	0.3201	0.0000	0.0000	0.0000	0.0000;
	2301	2075	0.024793	0.034711	0.004189	90	90	90	0	0	1	-360	360	23.3520	-1.5944	-23.2385	1.2546	0.0000	0.0000	0.0000	0.0000;
	2076	1967	0.037934	0.066124	0.006411	90	90	90	0	0	1	-360	360	-6.8991	0.7373	6.9147	-1.4709	0.0000	0.0000	0.0000	0.0000;
	2001	2076	0.038529	0.068058	0.0065	90	90	90	0	0	1	-360	360	-9.2154	1.7199	9.2446	-2.4372	0.0000	0.0000	0.0000	0.0000;
	2132	2001	0.025149	0.045496	0.004371	120	120	120	0	0	1	-360	360	-5.4110	0.5298	5.4174	-1.0339	0.0000	0.0000	0.0000	0.0000;
	2148	1967	0.01405	0.044628	0.00484	120	120	120	0	0	1	-360	360	18.6205	-5.1832	-18.5767	4.7467	0.0000	0.0000	0.0000	0.0000;
	2051	2305	0.008256	0.016529	0.001941	120	120	120	0	0	1	-360	360	-5.7055	-2.3901	5.7081	2.1607	0.0000	0.0000	0.0000	0.0000;
	2004	2294	0.037636	0.097041	0.00984	120	120	120	0	0	1	-360	360	-8.3520	-0.3250	8.3739	-0.8025	0.0000	0.0000	0.0000	0.0000;
	2051	2447	0.01676	0.056777	0.005619	120	120	120	0	0	1	-360	360	-14.8730	-1.2628	14.9038	0.6869	0.0000	0.0000	0.0000	0.0000;
	2139	2431	0.013347	0.045198	0.00447	120	120	120	0	0	1	-360	360	-8.2480	0.7918	8.2556	-1.3078	0.0000	0.0000	0.0000	0.0000;
	2439	2175	0.013173	0.044603	0.004419	137	137	137	0	0	1	-360	360	-28.5615	-5.1870	28.6505	4.9369	0.0000	0.0000	0.0000	0.0000;
	1983	1950	0.042827	0.097868	0.00953	90	90	90	0	0	1	-360	360	4.3520	2.6012	-4.3419	-3.7499	0.0000	0.0000	0.0000	0.0000;
	2175	1951	0.054893	0.14743	0.01489	120	120	120	0	0	1	-360	360	20.2721	2.5788	-20.0868	-3.9254	0.0000	0.0000	0.0000	0.0000;
	2176	1949	0.049016	0.127529	0.01292	120	120	120	0	0	1	-360	360	33.9978	-2.3659	-33.5444	1.9455	0.0000	0.0000	0.0000	0.0000;
	2349	2175	0.005141	0.035124	0.007899	229	229	229	0	0	1	-360	360	42.2567	-6.8738	-42.1819	6.3946	0.0000	0.0000	0.0000	0.0000;
	2349	2176	0.005141	0.035124	0.007899	232	232	232	0	0	1	-360	360	-16.9268	4.6822	16.9396	-5.5843	0.0000	0.0000	0.0000	0.0000;
	2175	2145	0.032231	0.077686	0.0044	137	137	137	0	0	1	-360	360	29.0534	3.1127	-28.8336	-3.1295	0.0000	0.0000	0.0000	0.0000;
	2176	1962	0.027273	0.068603	0.00666	120	120	120	0	0	1	-360	360	5.2029	-0.5672	-5.1970	-0.2510	0.0000	0.0000	0.0000	0.0000;
	2345	2343	0.003314	0.009917	0.00099	137	137	137	0	0	1	-360	360	20.8798	16.4731	-20.8610	-16.5400	0.0000	0.0000	0.0000	0.0000;
	2350	2342	0.004132	0.009091	0.000939	137	137	137	0	0	1	-360	360	13.2818	9.4247	-13.2730	-9.5230	0.0000	0.0000	0.0000	0.0000;
	2349	2345	0.004132	0.009917	0.00099	137	137	137	0	0	1	-360	360	26.7544	20.1325	-26.7174	-20.1675	0.0000	0.0000	0.0000	0.0000;
	2349	2346	0.004132	0.010744	0.00099	137	137	137	0	0	1	-360	360	7.4214	4.3072	-7.4189	-4.4248	0.0000	0.0000	0.0000	0.0000;
	2346	2344	0.004132	0.01157	0.001041	137	137	137	0	0	1	-360	360	0.9470	-0.1103	-0.9470	-0.0200	0.0000	0.0000	0.0000	0.0000;
	2111	1951	0.010744	0.034711	0.00356	114	114	114	0	0	1	-360	360	-28.9282	2.1497	29.0025	-2.3440	0.0000	0.0000	0.0000	0.0000;
	2370	1949	0.009446	0.028463	0.0028	90	90	90	0	0	1	-360	360	-4.2590	-2.3000	4.2608	1.9627	0.0000	0.0000	0.0000	0.0000;
	2369	1951	0.004512	0.015289	0.00151	137	137	137	0	0	1	-360	360	0.0000	-2.1070	0.0001	1.9229	0.0000	0.0000	0.0000	0.0000;
	1951	1950	0.006504	0.022017	0.00218	120	120	120	0	0	1	-360	360	-20.7758	1.5025	20.7989	-1.6911	0.0000	0.0000	0.0000	0.0000;
	2252	1983	0.01319	0.044669	0.004419	137	137	137	0	0	1	-360	360	6.7251	1.3222	-6.7200	-1.8512	0.0000	0.0000	0.0000	0.0000;
	2439	2252	0.012603	0.042653	0.004221	137	137	137	0	0	1	-360	360	13.3795	1.1970	-13.3611	-1.6582	0.0000	0.0000	0.0000	0.0000;
	2165	2145	0.02562	0.078512	0.008419	137	137	137	0	0	1	-360	360	-16.5385	-2.1703	16.5966	1.3165	0.0000	0.0000	0.0000	0.0000;
	2279	2165	0.012397	0.041322	0.004189	120	120	120	0	0	1	-360	360	-8.9304	-0.1297	8.9385	-0.3537	0.0000	0.0000	0.0000	0.0000;
	1963	1979	0.036686	0.091653	0.009399	120	120	120	0	0	1	-360	360	-5.6940	-1.3030	5.7039	0.1721	0.0000	0.0000	0.0000	0.0000;
	2366	2065	0.006612	0.015703	0.00165	120	120	120	0	0	1	-360	360	3.7988	0.0247	-3.7980	-0.2260	0.0000	0.0000	0.0000	0.0000;
	2064	1979	0.005917	0.01857	0.001989	90	90	90	0	0	1	-360	360	-31.9922	-2.6352	32.0419	2.5464	0.0000	0.0000	0.0000	0.0000;
	2366	1979	0.00157	0.005124	0.00053	120	120	120	0	0	1	-360	360	-15.6508	-6.3887	15.6544	6.3353	0.0000	0.0000	0.0000	0.0000;
	2367	1979	0.001529	0.004934	0.000501	120	120	120	0	0	1	-360	360	-13.9710	-5.3280	13.9738	5.2753	0.0000	0.0000	0.0000	0.0000;
	2064	2056	0.005793	0.013223	0.001379	90	90	90	0	0	1	-360	360	27.7252	2.3942	-27.6886	-2.4798	0.0000	0.0000	0.0000	0.0000;
	2100	1979	0.02719	0.049174	0.004779	90	90	90	0	0	1	-360	360	-28.1502	-3.2037	28.3296	2.9437	0.0000	0.0000	0.0000	0.0000;
	2222	1979	0.012901	0.022744	0.0022	90	90	90	0	0	1	-360	360	-10.1477	-2.5200	10.1591	2.2694	0.0000	0.0000	0.0000	0.0000;
	2223	1979	0.012041	0.024719	0.002439	90	90	90	0	0	1	-360	360	-1.5350	-1.3460	1.5354	1.0463	0.0000	0.0000	0.0000	0.0000;
	2174	2056	0.028934	0.05124	0.00469	90	90	90	0	0	1	-360	360	-14.8273	-0.0869	14.8796	-0.3922	0.0000	0.0000	0.0000	0.0000;
	2174	2166	0.015703	0.027273	0.002519	90	90	90	0	0	1	-360	360	11.7913	-1.0771	-11.7732	0.8028	0.0000	0.0000	0.0000	0.0000;
	2100	2067	0.018934	0.059504	0.006561	120	120	120	0	0	1	-360	360	13.8682	-1.5953	-13.8380	0.8953	0.0000	0.0000	0.0000	0.0000;
	2166	2067	0.01405	0.023141	0.002321	90	90	90	0	0	1	-360	360	5.7963	0.4774	-5.7924	-0.7519	0.0000	0.0000	0.0000	0.0000;
	2146	2067	0.009	0.030479	0.00302	69	69	69	0	0	1	-360	360	-3.3240	-1.2550	3.3249	0.8928	0.0000	0.0000	0.0000	0.0000;
	2347	2345	0.009091	0.031397	0.003269	137	137	137	0	0	1	-360	360	0.7898	1.9678	-0.7895	-2.3746	0.0000	0.0000	0.0000	0.0000;
	2348	2346	0.012397	0.040496	0.00416	137	137	137	0	0	1	-360	360	-3.6299	-2.9858	3.6319	2.4721	0.0000	0.0000	0.0000	0.0000;
	2299	2222	0.006364	0.021554	0.00213	91	91	91	0	0	1	-360	360	-3.7660	-0.2170	3.7667	-0.0420	0.0000	0.0000	0.0000	0.0000;
	2088	2256	0.010281	0.01795	0.001711	114	114	114	0	0	1	-360	360	-5.6890	-2.6420	5.6925	2.4514	0.0000	0.0000	0.0000	0.0000;
	2084	2255	0.013339	0.033901	0.003429	114	114	114	0	0	1	-360	360	-2.2100	-1.4570	2.2108	1.0684	0.0000	0.0000	0.0000	0.0000;
	2414	2256	0.012488	0.03219	0.00326	114	114	114	0	0	1	-360	360	-29.1135	-8.4617	29.2141	8.3479	0.0000	0.0000	0.0000	0.0000;
	2085	2414	0.000603	0.001033	9.9e-05	114	114	114	0	0	1	-360	360	-3.6200	-2.6900	3.6201	2.6789	0.0000	0.0000	0.0000	0.0000;
	2407	2414	0.004347	0.007603	0.000731	114	114	114	0	0	1	-360	360	-25.4673	-5.8201	25.4934	5.7828	0.0000	0.0000	0.0000	0.0000;
	2135	2407	0.000397	0.000686	7e-05	114	114	114	0	0	1	-360	360	-0.4910	-0.2250	0.4910	0.2170	0.0000	0.0000	0.0000	0.0000;
	2416	2407	0.002207	0.007463	0.00074	114	114	114	0	0	1	-360	360	-24.9636	-5.6439	24.9763	5.6031	0.0000	0.0000	0.0000	0.0000;
	2317	2416	0.008504	0.014851	0.001421	114	114	114	0	0	1	-360	360	-22.9830	-5.7600	23.0253	5.6733	0.0000	0.0000	0.0000	0.0000;
	2267	2416	0.008198	0.027769	0.002749	114	114	114	0	0	1	-360	360	-1.9380	-0.2810	1.9383	-0.0294	0.0000	0.0000	0.0000	0.0000;
	2101	2255	0.00257	0.004488	0.000431	114	114	114	0	0	1	-360	360	-26.8580	-21.7190	26.8850	21.7171	0.0000	0.0000	0.0000	0.0000;
	2083	2089	0.004554	0.012628	0.00127	114	114	114	0	0	1	-360	360	-14.4900	-7.1570	14.5005	7.0429	0.0000	0.0000	0.0000	0.0000;
	2102	2255	0.00257	0.004488	0.000431	114	114	114	0	0	1	-360	360	-3.3760	-3.5870	3.3765	3.5389	0.0000	0.0000	0.0000	0.0000;
	2114	2119	0.01176	0.021074	0.002016	90	90	90	0	0	1	-360	360	17.8647	-0.7422	-17.8317	0.5718	0.0000	0.0000	0.0000	0.0000;
	2103	2256	0.00257	0.004488	0.000431	114	114	114	0	0	1	-360	360	-0.3390	-0.2810	0.3390	0.2314	0.0000	0.0000	0.0000	0.0000;
	2446	2118	0.018033	0.061091	0.006048	90	90	90	0	0	1	-360	360	-20.4250	6.5210	20.4982	-6.9642	0.0000	0.0000	0.0000	0.0000;
	2246	2255	0.001537	0.005207	0.00052	137	137	137	0	0	1	-360	360	-47.4130	7.3736	47.4441	-7.3276	0.0000	0.0000	0.0000	0.0000;
	2256	2113	0.002479	0.006612	0.00068	137	137	137	0	0	1	-360	360	8.9018	6.9352	-8.8990	-7.0060	0.0000	0.0000	0.0000	0.0000;
	2255	2112	0.002479	0.006612	0.00068	137	137	137	0	0	1	-360	360	9.1478	38.3018	-9.1139	-38.2890	0.0000	0.0000	0.0000	0.0000;
	2246	2124	0.006967	0.023603	0.00234	137	137	137	0	0	1	-360	360	39.2710	-10.0936	-39.1706	10.1674	0.0000	0.0000	0.0000	0.0000;
	2256	2120	0.002769	0.009372	0.000929	120	120	120	0	0	1	-360	360	3.3463	1.6313	-3.3460	-1.7370	0.0000	0.0000	0.0000	0.0000;
	2119	2255	0.002769	0.009372	0.000929	120	120	120	0	0	1	-360	360	3.8897	-17.6418	-3.8818	17.5628	0.0000	0.0000	0.0000	0.0000;
	2243	2256	0.000124	0.000397	4.1e-05	137	137	137	0	0	1	-360	360	-7.1190	-1.6810	7.1191	1.6765	0.0000	0.0000	0.0000	0.0000;
	2244	2255	9.9e-05	0.000314	2.9e-05	137	137	137	0	0	1	-360	360	-0.7050	0.0000	0.7050	-0.0033	0.0000	0.0000	0.0000	0.0000;
	2256	2115	0.005793	0.018182	0.001861	120	120	120	0	0	1	-360	360	9.4966	6.2529	-9.4900	-6.4460	0.0000	0.0000	0.0000	0.0000;
	2408	1982	0.020702	0.070124	0.006941	137	137	137	0	0	1	-360	360	-69.9748	-0.2028	70.8211	2.2271	0.0000	0.0000	0.0000	0.0000;
	2154	2408	0.003488	0.011802	0.001169	137	137	137	0	0	1	-360	360	-50.8955	3.7217	50.9715	-3.6044	0.0000	0.0000	0.0000	0.0000;
	2152	2408	0.006149	0.020827	0.002059	137	137	137	0	0	1	-360	360	-18.9840	-3.9880	19.0033	3.8072	0.0000	0.0000	0.0000	0.0000;
	2372	2292	0.024793	0.076859	0.008349	120	120	120	0	0	1	-360	360	19.8174	-5.4159	-19.7336	4.6474	0.0000	0.0000	0.0000	0.0000;
	2293	2037	0.028934	0.08843	0.009731	120	120	120	0	0	1	-360	360	51.1678	3.4141	-50.5485	-2.7019	0.0000	0.0000	0.0000	0.0000;
	2109	2086	0.00676	0.022909	0.00227	120	120	120	0	0	1	-360	360	-105.4512	-18.3599	106.1219	20.3679	0.0000	0.0000	0.0000	0.0000;
	2117	2109	0.003686	0.012504	0.001239	137	137	137	0	0	1	-360	360	-103.6764	-15.8825	104.0312	16.9439	0.0000	0.0000	0.0000	0.0000;
	2117	2112	0.004959	0.016529	0.001769	137	137	137	0	0	1	-360	360	46.9853	12.0423	-46.8831	-11.9030	0.0000	0.0000	0.0000	0.0000;
	2406	2256	0.000612	0.002083	0.00021	120	120	120	0	0	1	-360	360	-42.2554	-14.6761	42.2660	14.6881	0.0000	0.0000	0.0000	0.0000;
	2104	2406	0.001017	0.003471	0.000339	120	120	120	0	0	1	-360	360	-2.7620	-2.5780	2.7621	2.5395	0.0000	0.0000	0.0000	0.0000;
	2106	2406	0.004314	0.013876	0.001159	120	120	120	0	0	1	-360	360	-39.4291	-12.0632	39.4933	12.1366	0.0000	0.0000	0.0000	0.0000;
	2127	2255	0.009421	0.031934	0.003161	120	120	120	0	0	1	-360	360	-1.5650	-0.8970	1.5652	0.5378	0.0000	0.0000	0.0000	0.0000;
	2126	2107	0.006446	0.021868	0.002161	120	120	120	0	0	1	-360	360	-16.3001	1.4460	16.3152	-1.6413	0.0000	0.0000	0.0000	0.0000;
	2110	1977	0.024388	0.063587	0.01204	137	137	137	0	0	1	-360	360	21.6372	-11.3118	-21.5211	10.1464	0.0000	0.0000	0.0000	0.0000;
	2450	2221	0.019016	0.041529	0.008639	90	90	90	0	0	1	-360	360	-3.2530	-1.1210	3.2548	0.0972	0.0000	0.0000	0.0000	0.0000;
	2279	2110	0.005793	0.018934	0.001909	76	76	76	0	0	1	-360	360	3.4314	-2.2463	-3.4306	2.0164	0.0000	0.0000	0.0000	0.0000;
	2221	2155	0.015703	0.02562	0.00227	120	120	120	0	0	1	-360	360	-19.4329	10.6527	19.4981	-10.8166	0.0000	0.0000	0.0000	0.0000;
	2155	2154	0.008256	0.012397	0.00128	120	120	120	0	0	1	-360	360	-35.1561	6.1566	35.2445	-6.1767	0.0000	0.0000	0.0000	0.0000;
	2449	2220	0.022091	0.057744	0.005651	76	76	76	0	0	1	-360	360	-23.1000	-8.4890	23.2133	8.1179	0.0000	0.0000	0.0000	0.0000;
	2044	2220	0.004347	0.007603	0.000721	69	69	69	0	0	1	-360	360	-0.9710	2.0220	0.9712	-2.1075	0.0000	0.0000	0.0000	0.0000;
	2045	2221	0.004347	0.007603	0.000721	69	69	69	0	0	1	-360	360	-0.9210	-0.1680	0.9210	0.0822	0.0000	0.0000	0.0000	0.0000;
	2220	2063	0.046281	0.076859	0.00755	76	76	76	0	0	1	-360	360	7.1124	1.3359	-7.0915	-2.1966	0.0000	0.0000	0.0000	0.0000;
	2041	2452	0.002446	0.008331	0.00083	114	114	114	0	0	1	-360	360	-1.5350	0.6730	1.5351	-0.7679	0.0000	0.0000	0.0000	0.0000;
	2040	2451	0.002446	0.008331	0.00083	114	114	114	0	0	1	-360	360	14.6250	3.4640	-14.6202	-3.5435	0.0000	0.0000	0.0000	0.0000;
	2451	1960	0.006612	0.009091	0.001159	120	120	120	0	0	1	-360	360	21.0045	13.8888	-20.9680	-13.9721	0.0000	0.0000	0.0000	0.0000;
	2446	1960	0.007438	0.023967	0.002439	120	120	120	0	0	1	-360	360	-0.7490	-10.5110	0.7560	10.2541	0.0000	0.0000	0.0000	0.0000;
	2451	2043	0.004959	0.014876	0.00167	120	120	120	0	0	1	-360	360	41.2442	-4.9974	-41.1701	5.0273	0.0000	0.0000	0.0000	0.0000;
	2452	2042	0.004959	0.014876	0.00167	120	120	120	0	0	1	-360	360	46.6623	23.9236	-46.5430	-23.7560	0.0000	0.0000	0.0000	0.0000;
	2452	2125	0.013223	0.042066	0.0046	120	120	120	0	0	1	-360	360	-32.3760	18.2350	32.5366	-18.2495	0.0000	0.0000	0.0000	0.0000;
	2452	2121	0.009091	0.027273	0.002899	120	120	120	0	0	1	-360	360	-6.0422	6.5279	6.0486	-6.8401	0.0000	0.0000	0.0000	0.0000;
	2126	2121	0.009917	0.030579	0.003291	120	120	120	0	0	1	-360	360	8.4241	-5.2900	-8.4156	4.9401	0.0000	0.0000	0.0000	0.0000;
	2451	2247	0.024793	0.080083	0.008301	114	114	114	0	0	1	-360	360	53.0508	3.7413	-52.4422	-2.7204	0.0000	0.0000	0.0000	0.0000;
	1958	2452	0.014992	0.031537	0.0031	90	90	90	0	0	1	-360	360	-8.0620	-1.4240	8.0707	1.0879	0.0000	0.0000	0.0000	0.0000;
	2451	2038	0.042984	0.102479	0.0105	90	90	90	0	0	1	-360	360	-45.7522	-0.7621	46.5320	1.3876	0.0000	0.0000	0.0000	0.0000;
	2114	2118	0.002868	0.009719	0.000963	114	114	114	0	0	1	-360	360	-26.2037	-3.7888	26.2213	3.7385	0.0000	0.0000	0.0000	0.0000;
	2220	1981	0.03719	0.119008	0.012199	114	114	114	0	0	1	-360	360	-7.2475	-18.7347	7.3653	17.6294	0.0000	0.0000	0.0000	0.0000;
	1977	1982	0.064628	0.109917	0.01059	137	137	137	0	0	1	-360	360	12.9831	-11.6014	-12.8303	10.5640	0.0000	0.0000	0.0000	0.0000;
	1981	1974	0.033223	0.056612	0.00545	120	120	120	0	0	1	-360	360	5.0350	1.0198	-5.0277	-1.6814	0.0000	0.0000	0.0000	0.0000;
	1982	2134	0.017826	0.060207	0.00596	120	120	120	0	0	1	-360	360	5.2237	3.9743	-5.2170	-4.6820	0.0000	0.0000	0.0000	0.0000;
	2266	1981	0.007587	0.025686	0.002541	120	120	120	0	0	1	-360	360	-13.3750	-1.9100	13.3862	1.6333	0.0000	0.0000	0.0000	0.0000;
	2419	2116	0.012091	0.040959	0.004061	120	120	120	0	0	1	-360	360	0.9061	0.0617	-0.9060	-0.5600	0.0000	0.0000	0.0000	0.0000;
	1982	2419	0.006868	0.023256	0.002299	120	120	120	0	0	1	-360	360	5.1424	-0.1022	-5.1409	-0.1752	0.0000	0.0000	0.0000	0.0000;
	2318	2419	0.005529	0.009669	0.00092	120	120	120	0	0	1	-360	360	-4.2340	-0.2250	4.2348	0.1135	0.0000	0.0000	0.0000	0.0000;
	2086	1981	0.015703	0.049587	0.005111	120	120	120	0	0	1	-360	360	-111.6169	-24.1179	113.3538	28.9854	0.0000	0.0000	0.0000	0.0000;
	2293	1981	0.004132	0.031397	0.003001	137	137	137	0	0	1	-360	360	-35.1264	-8.9625	35.1704	8.9263	0.0000	0.0000	0.0000	0.0000;
	2285	1981	0.065826	0.222983	0.02208	137	137	137	0	0	1	-360	360	-10.0370	-2.2920	10.0918	-0.2389	0.0000	0.0000	0.0000	0.0000;
	2268	1982	0.020661	0.066124	0.006781	120	120	120	0	0	1	-360	360	-32.2150	2.0335	32.3920	-2.2966	0.0000	0.0000	0.0000	0.0000;
	2089	2106	0.016421	0.055628	0.00551	137	137	137	0	0	1	-360	360	-15.1755	-7.6029	15.2167	7.1165	0.0000	0.0000	0.0000	0.0000;
	2026	1974	0.012141	0.041124	0.00407	137	137	137	0	0	1	-360	360	-2.5610	-1.2480	2.5617	0.7484	0.0000	0.0000	0.0000	0.0000;
	2080	2425	0.03124	0.102314	0.010481	137	137	137	0	0	1	-360	360	1.0668	-2.8849	-1.0650	1.7293	0.0000	0.0000	0.0000	0.0000;
	2002	1986	0.044207	0.113669	0.01112	91	91	91	0	0	1	-360	360	41.1475	-4.5365	-40.5231	4.8115	0.0000	0.0000	0.0000	0.0000;
	2092	2002	0.010331	0.018017	0.001721	90	90	90	0	0	1	-360	360	7.4361	-14.2042	-7.4144	14.0344	0.0000	0.0000	0.0000	0.0000;
	2437	2164	0.012562	0.021901	0.00212	90	90	90	0	0	1	-360	360	-1.0340	5.9546	1.0380	-6.2037	0.0000	0.0000	0.0000	0.0000;
	2438	2436	0.010083	0.017364	0.001721	90	90	90	0	0	1	-360	360	8.1491	10.4374	-8.1344	-10.6206	0.0000	0.0000	0.0000	0.0000;
	2245	2159	0.02	0.037438	0.003649	90	90	90	0	0	1	-360	360	-5.6398	15.0032	5.6835	-15.3596	0.0000	0.0000	0.0000	0.0000;
	2436	2245	0.007934	0.015372	0.0015	90	90	90	0	0	1	-360	360	1.0154	12.9086	-1.0042	-13.0682	0.0000	0.0000	0.0000	0.0000;
	2438	2437	0.010826	0.018934	0.00181	90	90	90	0	0	1	-360	360	17.0469	6.6206	-17.0170	-6.7876	0.0000	0.0000	0.0000	0.0000;
	2164	2158	0.028182	0.058182	0.0059	90	90	90	0	0	1	-360	360	-13.3790	7.1097	13.4338	-7.7078	0.0000	0.0000	0.0000	0.0000;
	2033	2002	0.057016	0.113314	0.010909	90	90	90	0	0	1	-360	360	-19.3850	-7.2058	19.5888	6.3121	0.0000	0.0000	0.0000	0.0000;
	2289	2158	0.039339	0.129174	0.013201	137	137	137	0	0	1	-360	360	-47.5051	2.1173	48.2655	-1.1892	0.0000	0.0000	0.0000	0.0000;
	2290	2289	0.00595	0.019174	0.00198	137	137	137	0	0	1	-360	360	-32.7205	0.4025	32.7751	-0.4583	0.0000	0.0000	0.0000	0.0000;
	2158	2092	0.036198	0.063388	0.00612	90	90	90	0	0	1	-360	360	19.5389	-11.7777	-19.3851	11.3092	0.0000	0.0000	0.0000	0.0000;
	2290	2432	0.02743	0.088851	0.00915	137	137	137	0	0	1	-360	360	25.5045	0.1145	-25.3516	-0.6814	0.0000	0.0000	0.0000	0.0000;
	2388	2303	0.040331	0.136612	0.01353	137	137	137	0	0	1	-360	360	-6.1163	-7.2604	6.1445	5.8012	0.0000	0.0000	0.0000	0.0000;
	2427	2053	0.01157	0.039421	0.003901	137	137	137	0	0	1	-360	360	-5.3273	6.6085	5.3351	-7.0157	0.0000	0.0000	0.0000	0.0000;
	2033	1939	0.035066	0.118777	0.011761	137	137	137	0	0	1	-360	360	10.9330	7.3208	-10.8780	-8.4971	0.0000	0.0000	0.0000	0.0000;
	2159	1939	0.041066	0.139091	0.01377	137	137	137	0	0	1	-360	360	34.5172	8.1433	-34.0806	-8.2767	0.0000	0.0000	0.0000	0.0000;
	2196	1966	0.029496	0.050174	0.00484	90	90	90	0	0	1	-360	360	-40.5187	6.6462	40.9687	-6.4211	0.0000	0.0000	0.0000	0.0000;
	2425	2053	0.011322	0.037438	0.0037	137	137	137	0	0	1	-360	360	17.2413	-4.5797	-17.2091	4.2757	0.0000	0.0000	0.0000	0.0000;
	2424	2159	0.014207	0.046612	0.00477	137	137	137	0	0	1	-360	360	-28.5606	-9.0445	28.6681	8.8304	0.0000	0.0000	0.0000	0.0000;
	2424	2303	0.017769	0.058182	0.005951	137	137	137	0	0	1	-360	360	26.4756	8.4225	-26.3585	-8.7352	0.0000	0.0000	0.0000	0.0000;
	2198	2080	0.022686	0.062207	0.00629	90	90	90	0	0	1	-360	360	9.2490	-3.9272	-9.2288	3.2869	0.0000	0.0000	0.0000	0.0000;
	2159	1961	0.020992	0.069339	0.006989	137	137	137	0	0	1	-360	360	21.3945	-7.9847	-21.3042	7.4465	0.0000	0.0000	0.0000	0.0000;
	1991	1961	0.017107	0.05562	0.004799	137	137	137	0	0	1	-360	360	-20.1007	7.1251	20.1662	-7.4875	0.0000	0.0000	0.0000	0.0000;
	2425	2335	0.024959	0.084463	0.00847	137	137	137	0	0	1	-360	360	-24.9063	3.4194	25.0492	-3.8791	0.0000	0.0000	0.0000	0.0000;
	2388	2306	0.031744	0.107504	0.010641	137	137	137	0	0	1	-360	360	-12.0347	2.1114	12.0772	-3.1792	0.0000	0.0000	0.0000	0.0000;
	2193	2158	0.02595	0.085124	0.008741	137	137	137	0	0	1	-360	360	-4.7020	-0.1120	4.7068	-0.9249	0.0000	0.0000	0.0000	0.0000;
	2198	2196	0.00943	0.018893	0.001849	90	90	90	0	0	1	-360	360	-21.6810	6.4432	21.7247	-6.5602	0.0000	0.0000	0.0000	0.0000;
	2427	1939	0.017686	0.057438	0.00596	137	137	137	0	0	1	-360	360	-35.7939	-16.2556	36.0376	16.3738	0.0000	0.0000	0.0000	0.0000;
	1959	2427	0.052339	0.091554	0.008729	69	69	69	0	0	1	-360	360	-2.5690	1.0550	2.5732	-2.0199	0.0000	0.0000	0.0000	0.0000;
	2673	2728	0.03562	0.109421	0.011461	69	69	69	0	0	1	-360	360	29.3062	10.4566	-29.0235	-10.9828	0.0000	0.0000	0.0000	0.0000;
	2578	2708	0.036777	0.093967	0.009511	120	120	120	0	0	1	-360	360	-19.3077	0.5523	19.4211	-1.4220	0.0000	0.0000	0.0000	0.0000;
	2684	2638	0.002066	0.007273	0.000699	126	126	126	0	0	1	-360	360	8.7701	-1.2589	-8.7688	1.1773	0.0000	0.0000	0.0000	0.0000;
	2638	2483	0.018512	0.059504	0.00627	126	126	126	0	0	1	-360	360	0.5858	-3.6773	-0.5841	2.9083	0.0000	0.0000	0.0000	0.0000;
	2570	2465	0.021	0.067901	0.00696	123	123	123	0	0	1	-360	360	-18.7702	1.9681	18.8318	-2.6195	0.0000	0.0000	0.0000	0.0000;
	2663	2667	0.033471	0.065289	0.005929	69	69	69	0	0	1	-360	360	-15.2045	4.1379	15.2738	-4.7234	0.0000	0.0000	0.0000	0.0000;
	2461	2729	0.066446	0.17719	0.01791	70	70	70	0	0	1	-360	360	4.6891	-9.6920	-4.6368	7.6294	0.0000	0.0000	0.0000	0.0000;
	2658	2730	0.076612	0.131818	0.013	78	78	78	0	0	1	-360	360	-67.2561	4.3050	70.3049	-0.6096	0.0000	0.0000	0.0000	0.0000;
	2481	2517	0.033802	0.107438	0.011541	69	69	69	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2585	2624	0.020496	0.06876	0.00688	137	137	137	0	0	1	-360	360	7.1469	5.6150	-7.1319	-6.3805	0.0000	0.0000	0.0000	0.0000;
	2562	2527	0.04	0.129587	0.013291	114	114	114	0	0	1	-360	360	-58.0304	-12.2407	59.2240	14.4949	0.0000	0.0000	0.0000	0.0000;
	2532	2620	0.009917	0.033223	0.004189	107	107	107	0	0	1	-360	360	-38.3543	-5.1598	38.4800	5.0843	0.0000	0.0000	0.0000	0.0000;
	2562	2528	0.040248	0.130248	0.013361	107	107	107	0	0	1	-360	360	-58.0552	-12.1299	59.2563	14.3955	0.0000	0.0000	0.0000	0.0000;
	2622	2556	0.035446	0.087364	0.008821	114	114	114	0	0	1	-360	360	8.4708	15.8011	-8.3703	-16.5919	0.0000	0.0000	0.0000	0.0000;
	2731	2730	0.012636	0.038017	0.00273	114	114	114	0	0	1	-360	360	-32.1024	-0.8452	32.2080	0.8251	0.0000	0.0000	0.0000	0.0000;
	2531	2731	0.033058	0.082636	0.00968	69	69	69	0	0	1	-360	360	-29.3108	-1.4424	29.5454	0.8452	0.0000	0.0000	0.0000	0.0000;
	2593	2532	0.046686	0.081818	0.007739	90	90	90	0	0	1	-360	360	-1.9737	-7.7724	1.9967	6.9051	0.0000	0.0000	0.0000	0.0000;
	2486	2477	0.034132	0.059917	0.00566	48	48	48	0	0	1	-360	360	-22.3143	-0.6372	22.4781	0.3327	0.0000	0.0000	0.0000	0.0000;
	2500	2594	0.035868	0.058678	0.006459	90	90	90	0	0	1	-360	360	-19.7348	1.0030	19.8538	-1.5741	0.0000	0.0000	0.0000	0.0000;
	2499	2506	0.1	0.159496	0.01597	86	86	86	0	0	1	-360	360	-35.4095	2.4958	36.4829	-2.7178	0.0000	0.0000	0.0000	0.0000;
	2704	2608	0.039504	0.128099	0.013141	137	137	137	0	0	1	-360	360	-18.5617	1.8228	18.6749	-3.0721	0.0000	0.0000	0.0000	0.0000;
	2594	2476	0.03124	0.056033	0.005629	84	84	84	0	0	1	-360	360	-34.6906	2.0666	35.0076	-2.1746	0.0000	0.0000	0.0000	0.0000;
	2715	2496	0.021397	0.068868	0.007081	69	69	69	0	0	1	-360	360	11.8497	-3.3607	-11.8235	2.5830	0.0000	0.0000	0.0000	0.0000;
	2699	2715	0.016859	0.054273	0.005581	69	69	69	0	0	1	-360	360	14.9510	-3.4455	-14.9187	2.8692	0.0000	0.0000	0.0000	0.0000;
	2621	2715	0.000256	0.000661	7e-05	69	69	69	0	0	1	-360	360	-3.0690	-0.5000	3.0690	0.4915	0.0000	0.0000	0.0000	0.0000;
	2485	2484	0.012231	0.038603	0.004201	30	30	30	0	0	1	-360	360	9.7277	2.0538	-9.7170	-2.5000	0.0000	0.0000	0.0000	0.0000;
	2611	2492	0.028827	0.093223	0.009564	69	69	69	0	0	1	-360	360	-11.3477	-7.9297	11.3916	6.9128	0.0000	0.0000	0.0000	0.0000;
	2658	2489	0.01824	0.058992	0.00605	123	123	123	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2532	2683	0.024554	0.079917	0.00823	137	137	137	0	0	1	-360	360	7.6583	1.4100	-7.6453	-2.3360	0.0000	0.0000	0.0000	0.0000;
	2477	2697	0.06843	0.09157	0.0084	69	69	69	0	0	1	-360	360	-34.1714	-0.9439	34.9298	1.0529	0.0000	0.0000	0.0000	0.0000;
	2697	2728	0.086529	0.11405	0.010191	57	57	57	0	0	1	-360	360	-46.1808	-4.0529	47.8635	5.1000	0.0000	0.0000	0.0000	0.0000;
	2579	2558	0.007851	0.019826	0.00203	120	120	120	0	0	1	-360	360	9.0481	-12.6119	-9.0319	12.4186	0.0000	0.0000	0.0000	0.0000;
	2618	2640	0.010331	0.026529	0.002691	109	109	109	0	0	1	-360	360	28.5623	-1.3307	-28.4894	1.2075	0.0000	0.0000	0.0000	0.0000;
	2596	2618	0.022314	0.057016	0.00576	120	120	120	0	0	1	-360	360	-5.6260	-1.0000	5.6322	0.3505	0.0000	0.0000	0.0000	0.0000;
	2595	2656	0.030992	0.079008	0.00801	120	120	120	0	0	1	-360	360	-3.5800	-1.0000	3.5833	0.0120	0.0000	0.0000	0.0000	0.0000;
	2458	2561	0.002636	0.007521	0.00075	120	120	120	0	0	1	-360	360	33.4243	-16.8294	-33.3948	16.8198	0.0000	0.0000	0.0000	0.0000;
	2553	2535	0.030248	0.06281	0.00061	99	99	99	0	0	1	-360	360	-43.2773	-0.4399	43.7397	1.3244	0.0000	0.0000	0.0000	0.0000;
	2534	2466	0.003314	0.010826	0.001089	137	137	137	0	0	1	-360	360	-19.9881	2.6245	19.9989	-2.7245	0.0000	0.0000	0.0000	0.0000;
	2544	2536	0.04124	0.072314	0.00687	69	69	69	0	0	1	-360	360	-31.0553	-0.3460	31.3795	0.0627	0.0000	0.0000	0.0000	0.0000;
	2534	2474	0.018603	0.056198	0.00581	81	81	81	0	0	1	-360	360	3.8491	-10.6245	-3.8311	9.9532	0.0000	0.0000	0.0000	0.0000;
	2591	2613	0.024793	0.08	0.00823	137	137	137	0	0	1	-360	360	-23.4080	0.1052	23.5183	-0.7692	0.0000	0.0000	0.0000	0.0000;
	2459	2656	0.01314	0.041818	0.004479	137	137	137	0	0	1	-360	360	11.7812	1.5007	-11.7663	-2.0120	0.0000	0.0000	0.0000	0.0000;
	2655	2617	0.009421	0.030661	0.003151	103	103	103	0	0	1	-360	360	-23.6621	9.4206	23.7152	-9.6128	0.0000	0.0000	0.0000	0.0000;
	2655	2587	0.029008	0.09438	0.009661	76	76	76	0	0	1	-360	360	6.7744	-12.3222	-6.7283	11.3444	0.0000	0.0000	0.0000	0.0000;
	2472	2536	0.004207	0.010578	0.00106	120	120	120	0	0	1	-360	360	-55.8402	-4.2858	55.9460	4.4192	0.0000	0.0000	0.0000	0.0000;
	2717	2535	0.007364	0.023802	0.002439	90	90	90	0	0	1	-360	360	17.3144	-12.4153	-17.2878	12.1958	0.0000	0.0000	0.0000	0.0000;
	2717	2458	0.00157	0.004959	0.000511	137	137	137	0	0	1	-360	360	-20.0418	4.2142	20.0471	-4.2614	0.0000	0.0000	0.0000	0.0000;
	2717	2459	0.00157	0.004959	0.000511	137	137	137	0	0	1	-360	360	-21.8205	4.2011	21.8267	-4.2453	0.0000	0.0000	0.0000	0.0000;
	2466	2472	0.003058	0.009917	0.001019	137	137	137	0	0	1	-360	360	-41.4779	-1.2755	41.5202	1.2858	0.0000	0.0000	0.0000	0.0000;
	2590	2580	0.008256	0.026281	0.00286	69	69	69	0	0	1	-360	360	-24.5600	-1.1277	24.6035	0.9373	0.0000	0.0000	0.0000	0.0000;
	2517	2590	0.018099	0.057016	0.0062	69	69	69	0	0	1	-360	360	-8.6940	-0.8000	8.7060	0.1277	0.0000	0.0000	0.0000	0.0000;
	2561	2536	0.00405	0.010578	0.001089	95	95	95	0	0	1	-360	360	22.1438	-19.3198	-22.1160	19.2564	0.0000	0.0000	0.0000	0.0000;
	2463	2458	0.002314	0.007521	0.00077	137	137	137	0	0	1	-360	360	-73.7850	-4.0004	73.8864	4.2340	0.0000	0.0000	0.0000	0.0000;
	2651	2463	0.003967	0.012984	0.001309	137	137	137	0	0	1	-360	360	-63.4273	-1.2419	63.5560	1.5004	0.0000	0.0000	0.0000	0.0000;
	2551	2544	0.003612	0.011661	0.0012	137	137	137	0	0	1	-360	360	-55.9622	-4.1924	56.0553	4.3460	0.0000	0.0000	0.0000	0.0000;
	2661	2551	0.068984	0.121207	0.011449	57	57	57	0	0	1	-360	360	-46.0019	-1.3270	47.2682	2.1924	0.0000	0.0000	0.0000	0.0000;
	2462	2660	0.037603	0.091744	0.00968	99	99	99	0	0	1	-360	360	0.0001	-1.1787	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2629	2659	0.019669	0.086124	0.00924	57	57	57	0	0	1	-360	360	13.3267	1.0322	-13.2970	-2.0000	0.0000	0.0000	0.0000	0.0000;
	2482	2661	0.066612	0.113058	0.01118	69	69	69	0	0	1	-360	360	-55.1569	-7.4445	57.0999	9.5057	0.0000	0.0000	0.0000	0.0000;
	2639	2553	0.013223	0.033058	0.003269	114	114	114	0	0	1	-360	360	-35.4693	1.5034	35.6063	-1.5601	0.0000	0.0000	0.0000	0.0000;
	2728	2639	0.05686	0.093388	0.00944	114	114	114	0	0	1	-360	360	-25.4370	3.3828	25.7523	-4.0034	0.0000	0.0000	0.0000	0.0000;
	2684	2535	0.037603	0.121653	0.01249	80	80	80	0	0	1	-360	360	-27.9121	0.2589	28.1500	-1.0420	0.0000	0.0000	0.0000	0.0000;
	2695	2587	0.030579	0.053719	0.00508	78	78	78	0	0	1	-360	360	-10.2290	-3.0000	10.2583	2.4561	0.0000	0.0000	0.0000	0.0000;
	2618	2537	0.008512	0.020744	0.002321	114	114	114	0	0	1	-360	360	-58.3547	4.8025	58.6071	-4.4570	0.0000	0.0000	0.0000	0.0000;
	2537	2681	0.040496	0.096686	0.010159	120	120	120	0	0	1	-360	360	-60.3151	5.4570	61.5924	-3.6115	0.0000	0.0000	0.0000	0.0000;
	2711	2567	0.034793	0.10281	0.01045	99	99	99	0	0	1	-360	360	-40.2087	17.1072	40.7846	-16.6211	0.0000	0.0000	0.0000	0.0000;
	2471	2651	0.001983	0.006281	0.000651	137	137	137	0	0	1	-360	360	-41.9200	3.2670	41.9483	-3.2581	0.0000	0.0000	0.0000	0.0000;
	2457	2471	0.006529	0.021157	0.0022	137	137	137	0	0	1	-360	360	-19.3937	9.0729	19.4180	-9.2670	0.0000	0.0000	0.0000	0.0000;
	2640	2579	0.009256	0.023802	0.00242	120	120	120	0	0	1	-360	360	12.1244	-5.2075	-12.1105	4.9644	0.0000	0.0000	0.0000	0.0000;
	2725	2617	0.062231	0.104132	0.010721	63	63	63	0	0	1	-360	360	-21.3426	-3.1023	21.5981	2.3069	0.0000	0.0000	0.0000	0.0000;
	2542	2725	0.047017	0.078512	0.00808	69	69	69	0	0	1	-360	360	-3.5800	-1.1000	3.5856	0.2023	0.0000	0.0000	0.0000	0.0000;
	2477	2482	0.005446	0.007603	0.00077	69	69	69	0	0	1	-360	360	-42.7876	-3.7927	42.8829	3.8445	0.0000	0.0000	0.0000	0.0000;
	2617	2580	0.016198	0.033802	0.003509	90	90	90	0	0	1	-360	360	29.2724	-6.3534	-29.1471	6.2098	0.0000	0.0000	0.0000	0.0000;
	2633	2473	0.007917	0.025612	0.005261	114	114	114	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2655	2633	0.02781	0.089942	0.01845	114	114	114	0	0	1	-360	360	6.6587	-0.5984	-6.6480	-1.5000	0.0000	0.0000	0.0000	0.0000;
	2457	2474	0.013967	0.044628	0.00462	126	126	126	0	0	1	-360	360	-2.0853	-14.5729	2.1087	14.0718	0.0000	0.0000	0.0000	0.0000;
	2613	2473	0.008678	0.028099	0.00295	88	88	88	0	0	1	-360	360	-46.0203	-3.7308	46.1689	3.8434	0.0000	0.0000	0.0000	0.0000;
	2650	2661	0.016066	0.052793	0.01083	69	69	69	0	0	1	-360	360	19.8593	9.1422	-19.7920	-10.1788	0.0000	0.0000	0.0000	0.0000;
	2635	2650	0.034	0.10995	0.022559	69	69	69	0	0	1	-360	360	24.1397	8.0749	-23.9503	-10.1422	0.0000	0.0000	0.0000	0.0000;
	2503	2535	0.00562	0.018934	0.00189	32	32	32	0	0	1	-360	360	-16.3660	-4.0000	16.3787	3.8064	0.0000	0.0000	0.0000	0.0000;
	2504	2536	0.00562	0.018934	0.00189	32	32	32	0	0	1	-360	360	-7.8660	-2.0000	7.8689	1.7733	0.0000	0.0000	0.0000	0.0000;
	2718	2458	0.002149	0.00719	0.000721	57	57	57	0	0	1	-360	360	-2.0460	-1.0000	2.0461	0.9102	0.0000	0.0000	0.0000	0.0000;
	2647	2536	0.000909	0.003058	0.00031	46	46	46	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0388	0.0000	0.0000	0.0000	0.0000;
	2556	2558	0.006612	0.013719	0.001331	114	114	114	0	0	1	-360	360	3.2553	14.7919	-3.2421	-14.9186	0.0000	0.0000	0.0000	0.0000;
	2686	2474	0.020496	0.06876	0.00688	137	137	137	0	0	1	-360	360	-33.4747	-9.5139	33.6757	9.3347	0.0000	0.0000	0.0000	0.0000;
	2470	2477	0.037397	0.120661	0.01272	140	140	140	0	0	1	-360	360	-46.0280	-1.2000	46.8089	2.4040	0.0000	0.0000	0.0000	0.0000;
	2686	2635	0.019281	0.062364	0.006398	137	137	137	0	0	1	-360	360	27.3367	8.2139	-27.2077	-8.5749	0.0000	0.0000	0.0000	0.0000;
	2495	2711	0.005702	0.010174	0.000939	69	69	69	0	0	1	-360	360	-43.7717	-2.7378	43.8662	2.7971	0.0000	0.0000	0.0000	0.0000;
	2709	2495	0.009669	0.017017	0.0016	90	90	90	0	0	1	-360	360	-36.0935	-0.4308	36.2027	0.4378	0.0000	0.0000	0.0000	0.0000;
	2540	2710	0.057686	0.145446	0.014999	76	76	76	0	0	1	-360	360	-26.8725	5.1379	27.2522	-5.9188	0.0000	0.0000	0.0000	0.0000;
	2573	2711	0.031983	0.07876	0.00786	90	90	90	0	0	1	-360	360	-41.9708	11.5180	42.4973	-11.1348	0.0000	0.0000	0.0000	0.0000;
	2707	2710	0.01843	0.06	0.006149	137	137	137	0	0	1	-360	360	-20.6993	2.6513	20.7687	-3.1416	0.0000	0.0000	0.0000	0.0000;
	2691	2692	0.005537	0.017934	0.001839	137	137	137	0	0	1	-360	360	-4.7649	-0.1807	4.7660	-0.0281	0.0000	0.0000	0.0000	0.0000;
	2593	2464	0.036364	0.120661	0.01181	114	114	114	0	0	1	-360	360	-13.5733	2.4724	13.6339	-3.6498	0.0000	0.0000	0.0000	0.0000;
	2692	2688	0.003058	0.009917	0.001019	114	114	114	0	0	1	-360	360	-42.4201	-22.7881	42.4815	22.8690	0.0000	0.0000	0.0000	0.0000;
	2518	2573	0.067603	0.119008	0.0112	69	69	69	0	0	1	-360	360	-4.1187	6.4969	4.1581	-7.7300	0.0000	0.0000	0.0000	0.0000;
	2701	2518	0.038678	0.068099	0.006389	69	69	69	0	0	1	-360	360	4.6085	8.6039	-4.5753	-9.2969	0.0000	0.0000	0.0000	0.0000;
	2636	2573	0.050422	0.104868	0.0102	69	69	69	0	0	1	-360	360	-20.3180	7.4437	20.5267	-8.1880	0.0000	0.0000	0.0000	0.0000;
	2653	2636	0.01976	0.051397	0.00515	69	69	69	0	0	1	-360	360	-20.1369	7.1556	20.2160	-7.5437	0.0000	0.0000	0.0000	0.0000;
	2577	2529	0.02781	0.079678	0.008071	69	69	69	0	0	1	-360	360	-28.7052	-20.5132	28.9878	20.3301	0.0000	0.0000	0.0000	0.0000;
	2701	2577	0.014669	0.032388	0.003279	69	69	69	0	0	1	-360	360	-27.8432	-20.2827	27.9892	20.2132	0.0000	0.0000	0.0000	0.0000;
	2469	2533	0.022314	0.072314	0.014929	75	75	75	0	0	1	-360	360	-31.5459	-10.5756	31.7524	9.4667	0.0000	0.0000	0.0000	0.0000;
	2464	2469	0.013223	0.017769	0.001909	62	62	62	0	0	1	-360	360	-21.1573	-7.9222	21.2149	7.7756	0.0000	0.0000	0.0000	0.0000;
	2685	2529	0.008835	0.027917	0.003049	137	137	137	0	0	1	-360	360	-26.2586	-8.1813	26.3120	7.9692	0.0000	0.0000	0.0000	0.0000;
	2516	2685	0.006876	0.021579	0.002398	137	137	137	0	0	1	-360	360	-21.5255	-6.6911	21.5536	6.4813	0.0000	0.0000	0.0000	0.0000;
	2632	2694	0.015537	0.054554	0.005571	137	137	137	0	0	1	-360	360	-2.9339	5.7924	2.9401	-6.4030	0.0000	0.0000	0.0000	0.0000;
	2494	2648	0.008512	0.021744	0.0022	120	120	120	0	0	1	-360	360	18.1256	-8.1468	-18.0966	7.9676	0.0000	0.0000	0.0000	0.0000;
	2648	2692	0.00281	0.007017	0.00059	114	114	114	0	0	1	-360	360	-6.9624	-15.0676	6.9691	15.0162	0.0000	0.0000	0.0000	0.0000;
	2481	2706	0.027686	0.089504	0.009169	95	95	95	0	0	1	-360	360	-36.4534	-2.3099	36.7773	2.3016	0.0000	0.0000	0.0000	0.0000;
	2694	2481	0.021322	0.069421	0.007069	137	137	137	0	0	1	-360	360	-18.6921	1.2030	18.7584	-1.7901	0.0000	0.0000	0.0000	0.0000;
	2706	2712	0.015041	0.041322	0.004259	90	90	90	0	0	1	-360	360	5.4681	9.9518	-5.4508	-10.3974	0.0000	0.0000	0.0000	0.0000;
	2693	2691	0.017769	0.057364	0.005881	137	137	137	0	0	1	-360	360	-11.7053	-8.9952	11.7384	8.4273	0.0000	0.0000	0.0000	0.0000;
	2654	2527	0.007364	0.023802	0.00251	114	114	114	0	0	1	-360	360	-27.0572	-7.0917	27.1033	6.9268	0.0000	0.0000	0.0000	0.0000;
	2673	2586	0.004207	0.010744	0.00121	114	114	114	0	0	1	-360	360	-18.7285	-4.5888	18.7411	4.4708	0.0000	0.0000	0.0000	0.0000;
	2464	2653	0.023314	0.078934	0.007451	69	69	69	0	0	1	-360	360	-5.0703	11.0981	5.1019	-11.8556	0.0000	0.0000	0.0000	0.0000;
	2673	2526	0.002727	0.008256	0.000849	120	120	120	0	0	1	-360	360	2.4098	2.1519	-2.4096	-2.2564	0.0000	0.0000	0.0000	0.0000;
	2526	2516	0.001488	0.004959	0.000479	137	137	137	0	0	1	-360	360	-12.6254	-3.5436	12.6275	3.4911	0.0000	0.0000	0.0000	0.0000;
	2483	2529	0.028678	0.092562	0.009511	57	57	57	0	0	1	-360	360	-12.3029	-6.1083	12.3450	5.0598	0.0000	0.0000	0.0000	0.0000;
	2494	2540	0.013636	0.035537	0.0037	120	120	120	0	0	1	-360	360	-19.3536	7.7468	19.4055	-8.0379	0.0000	0.0000	0.0000	0.0000;
	2691	2688	0.004207	0.013554	0.001401	131	131	131	0	0	1	-360	360	-37.3590	-16.7075	37.4200	16.7416	0.0000	0.0000	0.0000	0.0000;
	2632	2693	0.005289	0.010744	0.001111	90	90	90	0	0	1	-360	360	-3.2174	-5.6179	3.2193	5.4952	0.0000	0.0000	0.0000	0.0000;
	2712	2709	0.009339	0.016529	0.00174	90	90	90	0	0	1	-360	360	-13.1652	5.1974	13.1815	-5.3692	0.0000	0.0000	0.0000	0.0000;
	2566	2528	0.02124	0.068603	0.00704	99	99	99	0	0	1	-360	360	-40.9864	-6.3176	41.2829	6.4014	0.0000	0.0000	0.0000	0.0000;
	2533	2527	0.031397	0.098843	0.01074	126	126	126	0	0	1	-360	360	-39.0144	-12.1667	39.4454	12.2028	0.0000	0.0000	0.0000	0.0000;
	2568	2688	0.008512	0.02686	0.002899	95	95	95	0	0	1	-360	360	0.8097	5.3240	-0.8074	-5.6542	0.0000	0.0000	0.0000	0.0000;
	2563	2568	0.018099	0.057016	0.0062	95	95	95	0	0	1	-360	360	1.8374	4.8144	-1.8327	-5.5240	0.0000	0.0000	0.0000	0.0000;
	2480	2688	0.01719	0.057769	0.005779	69	69	69	0	0	1	-360	360	-13.9049	-6.6991	13.9399	6.1487	0.0000	0.0000	0.0000	0.0000;
	2575	2710	0.015793	0.040174	0.00408	120	120	120	0	0	1	-360	360	60.6488	-3.4018	-60.1563	4.1753	0.0000	0.0000	0.0000	0.0000;
	2620	2566	0.033636	0.107438	0.010159	107	107	107	0	0	1	-360	360	-38.5820	-5.1843	39.0084	5.3176	0.0000	0.0000	0.0000	0.0000;
	2654	2586	0.008256	0.016529	0.001941	114	114	114	0	0	1	-360	360	21.0222	5.1917	-20.9911	-5.3708	0.0000	0.0000	0.0000	0.0000;
	2706	2721	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	31.2403	5.4337	-31.1974	-5.4542	0.0000	0.0000	0.0000	0.0000;
	2706	2721	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	31.2403	5.4337	-31.1974	-5.4542	0.0000	0.0000	0.0000	0.0000;
	2522	2688	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	1.4770	1.6000	-1.4768	-1.6846	0.0000	0.0000	0.0000	0.0000;
	2523	2689	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	-0.6140	-0.4000	0.6140	0.3151	0.0000	0.0000	0.0000	0.0000;
	2696	2691	0.004959	0.007438	0.000731	114	114	114	0	0	1	-360	360	-13.0780	-2.5826	13.0856	2.5098	0.0000	0.0000	0.0000	0.0000;
	2698	2632	0.025397	0.082157	0.008429	123	123	123	0	0	1	-360	360	1.5231	2.4203	-1.5207	-3.3745	0.0000	0.0000	0.0000	0.0000;
	2698	2480	0.016364	0.052893	0.005581	140	140	140	0	0	1	-360	360	-5.2051	-4.0203	5.2109	3.3991	0.0000	0.0000	0.0000	0.0000;
	2563	2701	0.020413	0.06843	0.006851	123	123	123	0	0	1	-360	360	-8.7924	-7.1144	8.8137	6.3788	0.0000	0.0000	0.0000	0.0000;
	2696	2691	0.009917	0.034876	0.00407	76	76	76	0	0	1	-360	360	-2.8780	-1.8174	2.8790	1.3512	0.0000	0.0000	0.0000	0.0000;
	2708	2673	0.020174	0.052231	0.00545	120	120	120	0	0	1	-360	360	-30.1611	-1.5780	30.3111	1.2948	0.0000	0.0000	0.0000	0.0000;
	2673	2528	0.009504	0.024554	0.00256	114	114	114	0	0	1	-360	360	-50.1517	-11.6145	50.3546	11.8197	0.0000	0.0000	0.0000	0.0000;
	2677	2662	0.01405	0.023141	0.00234	90	90	90	0	0	1	-360	360	-47.8697	15.2743	48.1605	-15.0820	0.0000	0.0000	0.0000	0.0000;
	2670	2672	0.03286	0.076678	0.00771	69	69	69	0	0	1	-360	360	38.8293	-11.3274	-38.3947	11.3971	0.0000	0.0000	0.0000	0.0000;
	2667	2669	0.042231	0.098959	0.00974	69	69	69	0	0	1	-360	360	-23.4568	4.2234	23.6557	-4.9490	0.0000	0.0000	0.0000	0.0000;
	2671	2729	0.073058	0.191901	0.018319	69	69	69	0	0	1	-360	360	15.7786	-12.2453	-15.5556	10.5752	0.0000	0.0000	0.0000	0.0000;
	2672	2597	0.030909	0.081066	0.007739	69	69	69	0	0	1	-360	360	17.5584	-11.9090	-17.4473	11.2524	0.0000	0.0000	0.0000	0.0000;
	2597	2729	0.042066	0.110744	0.010529	69	69	69	0	0	1	-360	360	14.3673	-11.7524	-14.2544	10.7487	0.0000	0.0000	0.0000	0.0000;
	2668	2671	0.016529	0.033058	0.00242	69	69	69	0	0	1	-360	360	-5.6827	-1.7566	5.6875	1.4710	0.0000	0.0000	0.0000	0.0000;
	2570	2490	0.040496	0.071066	0.00673	90	90	90	0	0	1	-360	360	5.2796	-1.8826	-5.2697	1.0799	0.0000	0.0000	0.0000	0.0000;
	2490	2668	0.046281	0.071066	0.007599	78	78	78	0	0	1	-360	360	1.4787	-1.6799	-1.4773	0.7566	0.0000	0.0000	0.0000	0.0000;
	2671	2677	0.004959	0.008256	0.000849	78	78	78	0	0	1	-360	360	-36.5536	16.2789	36.6187	-16.2743	0.0000	0.0000	0.0000	0.0000;
	2571	2570	0.004132	0.013719	0.001379	137	137	137	0	0	1	-360	360	2.2646	-0.7821	-2.2645	0.6145	0.0000	0.0000	0.0000	0.0000;
	2669	2699	0.022752	0.045	0.004593	78	78	78	0	0	1	-360	360	26.3318	-3.0733	-26.2020	2.7679	0.0000	0.0000	0.0000	0.0000;
	2662	2670	0.006347	0.021851	0.002877	78	78	78	0	0	1	-360	360	-68.9395	18.8820	69.2039	-18.3255	0.0000	0.0000	0.0000	0.0000;
	2582	2729	0.04438	0.078256	0.007391	46	46	46	0	0	1	-360	360	-10.5036	-5.5236	10.5529	4.6990	0.0000	0.0000	0.0000	0.0000;
	2612	2582	0.056612	0.099826	0.009431	46	46	46	0	0	1	-360	360	0.8709	-5.4541	-0.8594	4.3236	0.0000	0.0000	0.0000	0.0000;
	2475	2612	0.019752	0.062149	0.006749	90	90	90	0	0	1	-360	360	4.9705	-5.7458	-4.9619	4.9541	0.0000	0.0000	0.0000	0.0000;
	2505	2475	0.036686	0.064711	0.00611	90	90	90	0	0	1	-360	360	17.0394	-5.3202	-16.9445	4.7458	0.0000	0.0000	0.0000	0.0000;
	2491	2672	0.035868	0.071322	0.006241	38	38	38	0	0	1	-360	360	-13.3596	5.3550	13.4218	-5.9930	0.0000	0.0000	0.0000	0.0000;
	2704	2571	0.03438	0.060992	0.005689	137	137	137	0	0	1	-360	360	10.4787	-1.2228	-10.4476	0.5821	0.0000	0.0000	0.0000	0.0000;
	2505	2491	0.035868	0.071322	0.006241	90	90	90	0	0	1	-360	360	-13.6854	4.8202	13.7486	-5.4550	0.0000	0.0000	0.0000	0.0000;
	2489	2530	0.020397	0.06595	0.006771	90	90	90	0	0	1	-360	360	-3.8910	0.7000	3.8942	-1.3916	0.0000	0.0000	0.0000	0.0000;
	2486	2530	0.014554	0.047471	0.00483	120	120	120	0	0	1	-360	360	7.9943	-1.3628	-7.9852	0.8916	0.0000	0.0000	0.0000	0.0000;
	2509	2619	0.006612	0.015703	0.001689	103	103	103	0	0	1	-360	360	45.3110	-1.3519	-45.2022	1.3996	0.0000	0.0000	0.0000	0.0000;
	2514	2478	0.009826	0.017364	0.0016	137	137	137	0	0	1	-360	360	-74.5555	8.7077	75.0148	-8.0899	0.0000	0.0000	0.0000	0.0000;
	2478	2510	0.030248	0.097521	0.010019	86	86	86	0	0	1	-360	360	7.3084	-10.9266	-7.2686	9.8269	0.0000	0.0000	0.0000	0.0000;
	2546	2511	0.011488	0.034711	0.002931	120	120	120	0	0	1	-360	360	-16.1032	-20.7002	16.1672	20.5325	0.0000	0.0000	0.0000	0.0000;
	2705	2546	0.008256	0.028934	0.00363	120	120	120	0	0	1	-360	360	-2.8860	-18.4606	2.9092	18.1002	0.0000	0.0000	0.0000	0.0000;
	2574	2506	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	-48.8072	-8.3589	48.8316	8.3921	0.0000	0.0000	0.0000	0.0000;
	2574	2602	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	6.5464	1.2531	-6.5460	-1.3000	0.0000	0.0000	0.0000	0.0000;
	2574	2602	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	6.5464	1.2531	-6.5460	-1.3000	0.0000	0.0000	0.0000	0.0000;
	2513	2705	0.010826	0.034711	0.003579	137	137	137	0	0	1	-360	360	19.2584	-14.4283	-19.2070	14.1606	0.0000	0.0000	0.0000	0.0000;
	2521	2513	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	-12.9884	-3.6891	12.9903	3.6484	0.0000	0.0000	0.0000	0.0000;
	2680	2521	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	5.4239	-0.1351	-5.4236	0.0891	0.0000	0.0000	0.0000	0.0000;
	2514	2680	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	12.4835	1.2234	-12.4819	-1.2649	0.0000	0.0000	0.0000	0.0000;
	2478	2726	0.036686	0.118182	0.01217	95	95	95	0	0	1	-360	360	-46.9253	7.5812	47.6097	-6.8689	0.0000	0.0000	0.0000	0.0000;
	2703	2726	0.017364	0.05686	0.005779	137	137	137	0	0	1	-360	360	-59.7034	1.4262	60.2132	-0.4652	0.0000	0.0000	0.0000	0.0000;
	2687	2507	0.032479	0.108099	0.01445	137	137	137	0	0	1	-360	360	-26.7744	-4.1973	26.9685	3.0654	0.0000	0.0000	0.0000	0.0000;
	2676	2506	0.054554	0.180174	0.0242	99	99	99	0	0	1	-360	360	-42.7968	-8.4267	43.6774	8.4215	0.0000	0.0000	0.0000	0.0000;
	2508	2511	0.019174	0.02595	0.004671	69	69	69	0	0	1	-360	360	20.6517	-12.6601	-20.5622	12.2014	0.0000	0.0000	0.0000	0.0000;
	2619	2511	0.01405	0.036364	0.003991	103	103	103	0	0	1	-360	360	24.6432	-5.3996	-24.5716	5.0892	0.0000	0.0000	0.0000	0.0000;
	2644	2510	0.035868	0.090083	0.00924	114	114	114	0	0	1	-360	360	-13.8405	-11.1032	13.9307	10.2037	0.0000	0.0000	0.0000	0.0000;
	2716	2511	0.015	0.047141	0.004661	114	114	114	0	0	1	-360	360	-16.5780	-5.9457	16.6154	5.4874	0.0000	0.0000	0.0000	0.0000;
	2674	2716	0.005248	0.016504	0.001631	114	114	114	0	0	1	-360	360	-10.1286	-4.8377	10.1339	4.6541	0.0000	0.0000	0.0000	0.0000;
	2713	2716	0.000256	0.000661	7e-05	114	114	114	0	0	1	-360	360	-6.4440	-1.3000	6.4441	1.2916	0.0000	0.0000	0.0000	0.0000;
	2645	2702	0.041744	0.073223	0.006921	90	90	90	0	0	1	-360	360	-19.1962	5.8436	19.3367	-6.4379	0.0000	0.0000	0.0000	0.0000;
	2702	2727	0.023058	0.07438	0.00765	137	137	137	0	0	1	-360	360	-42.3497	1.9379	42.6902	-1.7777	0.0000	0.0000	0.0000	0.0000;
	2513	2690	0.000992	0.003471	0.000361	137	137	137	0	0	1	-360	360	-12.1212	1.2101	12.1224	-1.2493	0.0000	0.0000	0.0000	0.0000;
	2627	2674	0.003636	0.010744	0.00106	114	114	114	0	0	1	-360	360	13.0945	-0.4529	-13.0894	0.3377	0.0000	0.0000	0.0000	0.0000;
	2508	2631	0.004628	0.014876	0.00152	137	137	137	0	0	1	-360	360	60.6567	8.9993	-60.5166	-8.7369	0.0000	0.0000	0.0000	0.0000;
	2520	2644	0.003719	0.009339	0.000939	120	120	120	0	0	1	-360	360	7.8469	-7.0077	-7.8435	6.9032	0.0000	0.0000	0.0000	0.0000;
	2514	2520	0.004959	0.012727	0.00128	95	95	95	0	0	1	-360	360	29.8739	-2.7670	-29.8369	2.7077	0.0000	0.0000	0.0000	0.0000;
	2487	2574	0.011157	0.015289	0.002749	114	114	114	0	0	1	-360	360	-22.2704	-3.5301	22.3163	3.2526	0.0000	0.0000	0.0000	0.0000;
	2510	2487	0.011157	0.015289	0.002749	114	114	114	0	0	1	-360	360	-6.4117	-0.7642	6.4154	0.4301	0.0000	0.0000	0.0000	0.0000;
	2511	2675	0.014959	0.043802	0.00445	114	114	114	0	0	1	-360	360	0.4558	3.8629	-0.4537	-4.4081	0.0000	0.0000	0.0000	0.0000;
	2512	2507	0.007603	0.019826	0.002059	120	120	120	0	0	1	-360	360	-33.1625	-3.1790	33.2307	3.1014	0.0000	0.0000	0.0000	0.0000;
	2584	2511	0.034793	0.111901	0.011761	76	76	76	0	0	1	-360	360	-12.6469	-6.0765	12.7007	4.8028	0.0000	0.0000	0.0000	0.0000;
	2687	2584	0.007017	0.022397	0.002369	123	123	123	0	0	1	-360	360	-0.5770	-3.9625	0.5779	3.6765	0.0000	0.0000	0.0000	0.0000;
	2625	2682	0.00843	0.021488	0.002161	120	120	120	0	0	1	-360	360	2.6987	3.6157	-2.6972	-3.8743	0.0000	0.0000	0.0000	0.0000;
	2687	2625	0.00843	0.021488	0.002161	120	120	120	0	0	1	-360	360	4.9514	3.7598	-4.9487	-4.0157	0.0000	0.0000	0.0000	0.0000;
	2572	2578	0.019917	0.052446	0.005191	120	120	120	0	0	1	-360	360	-6.7180	2.4454	6.7267	-3.0523	0.0000	0.0000	0.0000	0.0000;
	2682	2572	0.011868	0.03176	0.003151	120	120	120	0	0	1	-360	360	-6.0998	2.1743	6.1040	-2.5454	0.0000	0.0000	0.0000	0.0000;
	2630	2508	0.005041	0.016859	0.00174	137	137	137	0	0	1	-360	360	6.4913	-3.7117	-6.4890	3.5031	0.0000	0.0000	0.0000	0.0000;
	2455	2508	0.003314	0.010909	0.001111	137	137	137	0	0	1	-360	360	21.2018	-9.4078	-21.1875	9.3170	0.0000	0.0000	0.0000	0.0000;
	2675	2637	0.007769	0.024793	0.00257	137	137	137	0	0	1	-360	360	-0.4673	4.2081	0.4685	-4.5218	0.0000	0.0000	0.0000	0.0000;
	2598	2479	0.007107	0.023141	0.00234	124	124	124	0	0	1	-360	360	-42.9385	-4.6471	43.0481	4.7201	0.0000	0.0000	0.0000	0.0000;
	2631	2599	0.003058	0.009917	0.001019	137	137	137	0	0	1	-360	360	45.9926	5.9369	-45.9392	-5.8895	0.0000	0.0000	0.0000	0.0000;
	2649	2645	0.006446	0.020661	0.00213	137	137	137	0	0	1	-360	360	-31.1396	16.4921	31.2057	-16.5382	0.0000	0.0000	0.0000	0.0000;
	2641	2506	0.00124	0.004132	0.000409	137	137	137	0	0	1	-360	360	-10.9091	0.8284	10.9103	-0.8752	0.0000	0.0000	0.0000	0.0000;
	2642	2507	0.00124	0.004132	0.000409	137	137	137	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0508	0.0000	0.0000	0.0000	0.0000;
	2507	2509	0.020744	0.067273	0.00682	137	137	137	0	0	1	-360	360	-2.6293	-4.1601	2.6328	3.3215	0.0000	0.0000	0.0000	0.0000;
	2641	2525	0.005446	0.017364	0.001769	137	137	137	0	0	1	-360	360	12.8541	-3.0284	-12.8465	2.8329	0.0000	0.0000	0.0000	0.0000;
	2507	2455	0.006124	0.015703	0.001571	120	120	120	0	0	1	-360	360	32.3208	-7.1646	-32.2668	7.1078	0.0000	0.0000	0.0000	0.0000;
	2606	2509	0.001322	0.004207	0.00044	137	137	137	0	0	1	-360	360	-23.4029	-12.6292	23.4103	12.5980	0.0000	0.0000	0.0000	0.0000;
	2506	2606	0.007934	0.022314	0.002149	123	123	123	0	0	1	-360	360	-4.4734	-9.1785	4.4799	8.9292	0.0000	0.0000	0.0000	0.0000;
	2525	2630	0.009091	0.028934	0.002899	137	137	137	0	0	1	-360	360	12.6415	-2.8329	-12.6293	2.5117	0.0000	0.0000	0.0000	0.0000;
	2637	2678	0.007364	0.023719	0.00242	137	137	137	0	0	1	-360	360	-12.9335	1.3218	12.9436	-1.5882	0.0000	0.0000	0.0000	0.0000;
	2479	2649	0.003314	0.010744	0.001089	137	137	137	0	0	1	-360	360	-14.5533	19.6126	14.5696	-19.6921	0.0000	0.0000	0.0000	0.0000;
	2690	2548	0.002066	0.006942	0.000699	137	137	137	0	0	1	-360	360	-18.5664	-0.0507	18.5723	-0.0138	0.0000	0.0000	0.0000	0.0000;
	2703	2645	0.011322	0.036364	0.003751	137	137	137	0	0	1	-360	360	37.2014	-5.8262	-37.0696	5.7946	0.0000	0.0000	0.0000	0.0000;
	2548	2598	0.002893	0.009256	0.000939	137	137	137	0	0	1	-360	360	-31.0503	-2.3862	31.0735	2.3471	0.0000	0.0000	0.0000	0.0000;
	2599	2627	0.002479	0.007438	0.000731	120	120	120	0	0	1	-360	360	23.0272	1.3895	-23.0165	-1.4471	0.0000	0.0000	0.0000	0.0000;
	2549	2512	0.004917	0.023016	0.00236	120	120	120	0	0	1	-360	360	-9.7356	1.1472	9.7395	-1.4210	0.0000	0.0000	0.0000	0.0000;
	2678	2549	0.004917	0.023016	0.00236	120	120	120	0	0	1	-360	360	-13.1486	1.5882	13.1556	-1.8472	0.0000	0.0000	0.0000	0.0000;
	2608	2727	0.001653	0.004959	0.00053	137	137	137	0	0	1	-360	360	-26.7559	1.4721	26.7655	-1.5087	0.0000	0.0000	0.0000	0.0000;
	2485	2676	0.039504	0.124554	0.011761	38	38	38	0	0	1	-360	360	-16.9907	-3.4538	17.0930	2.4183	0.0000	0.0000	0.0000	0.0000;
	2545	2511	0.039504	0.069587	0.00657	72	72	72	0	0	1	-360	360	-45.6626	-5.0460	46.3579	5.4700	0.0000	0.0000	0.0000	0.0000;
	2543	2545	0.053058	0.093554	0.00884	72	72	72	0	0	1	-360	360	-31.2028	-2.5979	31.6506	2.3460	0.0000	0.0000	0.0000	0.0000;
	2666	2543	0.032934	0.106504	0.010931	137	137	137	0	0	1	-360	360	-1.3888	0.9435	1.3900	-2.2076	0.0000	0.0000	0.0000	0.0000;
	2665	2543	0.058066	0.103058	0.00937	76	76	76	0	0	1	-360	360	-9.6150	-1.9000	9.6628	0.9055	0.0000	0.0000	0.0000	0.0000;
	2676	2666	0.024438	0.079017	0.008109	137	137	137	0	0	1	-360	360	3.2188	0.9084	-3.2162	-1.8435	0.0000	0.0000	0.0000	0.0000;
	2465	2726	0.021388	0.069537	0.007289	120	120	120	0	0	1	-360	360	-27.8328	0.8195	27.9684	-1.2751	0.0000	0.0000	0.0000	0.0000;
	2652	2510	0.00124	0.004132	0.00039	128	128	128	0	0	1	-360	360	-12.3010	-2.6000	12.3026	2.5573	0.0000	0.0000	0.0000	0.0000;
	2508	2720	0.004628	0.014876	0.00152	120	120	120	0	0	1	-360	360	15.3521	2.8407	-15.3430	-3.0000	0.0000	0.0000	0.0000	0.0000;
	2509	2719	0.004628	0.014876	0.00152	120	120	120	0	0	1	-360	360	13.4059	2.4324	-13.3990	-2.6000	0.0000	0.0000	0.0000	0.0000;
	2626	2507	0.01281	0.021488	0.00212	78	78	78	0	0	1	-360	360	-45.6872	0.1195	45.9043	-0.0176	0.0000	0.0000	0.0000	0.0000;
	2476	2626	0.026198	0.043967	0.004339	78	78	78	0	0	1	-360	360	-40.1226	1.1746	40.4712	-1.1195	0.0000	0.0000	0.0000	0.0000;
	2588	2460	0.03905	0.126281	0.012971	95	95	95	0	0	1	-360	360	-28.8949	-4.3478	29.1785	3.7298	0.0000	0.0000	0.0000	0.0000;
	2714	2604	0.011653	0.037686	0.00387	137	137	137	0	0	1	-360	360	-46.3538	-8.2176	46.5640	8.4199	0.0000	0.0000	0.0000	0.0000;
	2460	2714	0.021397	0.069174	0.0071	137	137	137	0	0	1	-360	360	-40.4295	-6.2298	40.7270	6.3301	0.0000	0.0000	0.0000	0.0000;
	2468	2714	0.00281	0.009174	0.000939	123	123	123	0	0	1	-360	360	-5.6260	-2.0000	5.6268	1.8875	0.0000	0.0000	0.0000	0.0000;
	2679	2603	0.158017	0.182727	0.016429	46	46	46	0	0	1	-360	360	-14.3423	-5.1518	14.6408	3.5052	0.0000	0.0000	0.0000	0.0000;
	2616	2604	0.009826	0.017521	0.0016	80	80	80	0	0	1	-360	360	-25.9686	-2.0184	26.0225	1.9160	0.0000	0.0000	0.0000	0.0000;
	2515	2600	0.010388	0.050826	0.004939	133	133	133	0	0	1	-360	360	-33.9403	-13.8595	34.0533	13.8010	0.0000	0.0000	0.0000	0.0000;
	2576	2600	0.036033	0.128934	0.012509	69	69	69	0	0	1	-360	360	-39.1721	-4.8402	39.6349	4.9602	0.0000	0.0000	0.0000	0.0000;
	2492	2603	0.022339	0.074959	0.00748	69	69	69	0	0	1	-360	360	-20.5976	-8.4128	20.6867	7.7900	0.0000	0.0000	0.0000	0.0000;
	2456	2576	0.041397	0.069421	0.00711	69	69	69	0	0	1	-360	360	-26.4360	-2.6402	26.6825	2.2040	0.0000	0.0000	0.0000	0.0000;
	2524	2576	0.033141	0.061157	0.006389	69	69	69	0	0	1	-360	360	-3.5800	-1.0000	3.5836	0.2362	0.0000	0.0000	0.0000	0.0000;
	2557	2456	0.037686	0.121488	0.01249	69	69	69	0	0	1	-360	360	-14.0975	-1.9001	14.1620	0.6402	0.0000	0.0000	0.0000	0.0000;
	2559	2557	0.019422	0.06281	0.00649	69	69	69	0	0	1	-360	360	-7.9489	-0.6233	7.9595	-0.0999	0.0000	0.0000	0.0000	0.0000;
	2605	2600	0.035868	0.115702	0.012199	140	140	140	0	0	1	-360	360	-9.8799	-14.8261	9.9678	13.6107	0.0000	0.0000	0.0000	0.0000;
	2538	2601	0.030248	0.097521	0.01028	140	140	140	0	0	1	-360	360	-10.3569	-2.4109	10.3838	1.2196	0.0000	0.0000	0.0000	0.0000;
	2569	2532	0.009826	0.017273	0.001631	69	69	69	0	0	1	-360	360	-7.2118	6.9776	7.2203	-7.1552	0.0000	0.0000	0.0000	0.0000;
	2610	2569	0.053223	0.093471	0.008821	69	69	69	0	0	1	-360	360	4.0869	9.0101	-4.0392	-9.9776	0.0000	0.0000	0.0000	0.0000;
	2614	2607	0.006612	0.013719	0.001331	69	69	69	0	0	1	-360	360	13.5244	2.0979	-13.5144	-2.2411	0.0000	0.0000	0.0000	0.0000;
	2607	2615	0.005372	0.017364	0.001791	69	69	69	0	0	1	-360	360	-7.9646	-3.2589	7.9678	3.0486	0.0000	0.0000	0.0000	0.0000;
	2588	2559	0.023388	0.075868	0.007841	34	34	34	0	0	1	-360	360	5.9351	-0.8667	-5.9280	-0.0246	0.0000	0.0000	0.0000	0.0000;
	2615	2603	0.01157	0.037686	0.00387	69	69	69	0	0	1	-360	360	-21.8338	-6.7486	21.8825	6.4281	0.0000	0.0000	0.0000	0.0000;
	2589	2601	0.033099	0.111066	0.011059	114	114	114	0	0	1	-360	360	-26.6139	-10.9038	26.8368	10.2942	0.0000	0.0000	0.0000	0.0000;
	2592	2605	0.028182	0.091157	0.009341	69	69	69	0	0	1	-360	360	-0.6350	-13.3182	0.6739	12.3261	0.0000	0.0000	0.0000	0.0000;
	2610	2515	0.024463	0.043471	0.004039	69	69	69	0	0	1	-360	360	-28.1229	-12.5101	28.3143	12.3595	0.0000	0.0000	0.0000	0.0000;
	2609	2604	0.006612	0.013719	0.001331	114	114	114	0	0	1	-360	360	-10.2280	-2.0000	10.2338	1.8466	0.0000	0.0000	0.0000	0.0000;
	2616	2614	0.006612	0.013719	0.001331	114	114	114	0	0	1	-360	360	20.7082	3.9829	-20.6844	-4.0979	0.0000	0.0000	0.0000	0.0000;
	2589	2585	0.020496	0.06876	0.00688	69	69	69	0	0	1	-360	360	11.7829	7.4038	-11.7489	-8.1150	0.0000	0.0000	0.0000	0.0000;
	2646	2559	0.015678	0.050702	0.005201	84	84	84	0	0	1	-360	360	-6.1380	-1.5000	6.1433	0.9120	0.0000	0.0000	0.0000	0.0000;
	2600	2603	0.01281	0.042984	0.004281	114	114	114	0	0	1	-360	360	12.1536	2.4691	-12.1377	-2.9490	0.0000	0.0000	0.0000	0.0000;
	2601	2604	0.01281	0.042984	0.004281	114	114	114	0	0	1	-360	360	11.3013	2.3010	-11.2875	-2.7880	0.0000	0.0000	0.0000	0.0000;
	2538	2616	0.014463	0.055537	0.004479	69	69	69	0	0	1	-360	360	-0.8941	0.9109	0.8944	-1.4645	0.0000	0.0000	0.0000	0.0000;
	2461	2498	0.023554	0.062149	0.006389	82	82	82	0	0	1	-360	360	-32.5943	9.4974	32.8188	-9.6840	0.0000	0.0000	0.0000	0.0000;
	2539	2461	0.027603	0.049504	0.004479	69	69	69	0	0	1	-360	360	-2.9427	-1.5274	2.9450	0.9869	0.0000	0.0000	0.0000	0.0000;
	2519	2539	0.039669	0.07157	0.006411	69	69	69	0	0	1	-360	360	-2.9387	-2.2971	2.9427	1.5274	0.0000	0.0000	0.0000	0.0000;
	2550	2519	0.029826	0.057934	0.005469	69	69	69	0	0	1	-360	360	3.2025	-2.9500	-3.1983	2.2971	0.0000	0.0000	0.0000	0.0000;
	2555	2497	0.009256	0.030083	0.003071	119	119	119	0	0	1	-360	360	-30.7640	-3.2612	30.8369	3.1245	0.0000	0.0000	0.0000	0.0000;
	2664	2658	0.053141	0.093388	0.008901	69	69	69	0	0	1	-360	360	-18.4542	6.4317	18.6360	-7.1264	0.0000	0.0000	0.0000	0.0000;
	2552	2555	0.001322	0.004207	0.00044	99	99	99	0	0	1	-360	360	-15.1725	-1.7066	15.1750	1.6612	0.0000	0.0000	0.0000	0.0000;
	2554	2498	0.009091	0.029752	0.00302	137	137	137	0	0	1	-360	360	-22.8556	-2.7385	22.8952	2.5001	0.0000	0.0000	0.0000	0.0000;
	2496	2497	0.055041	0.164298	0.016819	69	69	69	0	0	1	-360	360	2.5065	-3.0830	-2.5018	1.0473	0.0000	0.0000	0.0000	0.0000;
	2723	2493	0.036529	0.064132	0.00605	69	69	69	0	0	1	-360	360	-0.1478	-5.6585	0.1570	4.9889	0.0000	0.0000	0.0000	0.0000;
	2565	2554	0.01595	0.05124	0.0053	137	137	137	0	0	1	-360	360	-4.4297	-1.9722	4.4326	1.3385	0.0000	0.0000	0.0000	0.0000;
	2565	2552	0.007438	0.023967	0.002461	126	126	126	0	0	1	-360	360	1.7049	-2.0037	-1.7045	1.7066	0.0000	0.0000	0.0000	0.0000;
	2629	2531	0.036686	0.116686	0.012509	69	69	69	0	0	1	-360	360	-20.4867	-2.5322	20.6168	1.4424	0.0000	0.0000	0.0000	0.0000;
	2723	2664	0.083141	0.146281	0.01392	69	69	69	0	0	1	-360	360	-14.6847	5.6881	14.8742	-6.9317	0.0000	0.0000	0.0000	0.0000;
	2700	2497	0.026612	0.089422	0.008949	137	137	137	0	0	1	-360	360	-17.0364	-0.0118	17.1002	-0.8627	0.0000	0.0000	0.0000	0.0000;
	2565	2663	0.033471	0.065289	0.005929	69	69	69	0	0	1	-360	360	-9.5493	3.4759	9.5785	-4.1379	0.0000	0.0000	0.0000	0.0000;
	2547	2550	0.005207	0.014132	0.001401	90	90	90	0	0	1	-360	360	-8.6940	-1.1000	8.6973	0.9397	0.0000	0.0000	0.0000	0.0000;
	2550	2700	0.01843	0.061901	0.0062	137	137	137	0	0	1	-360	360	-11.8998	-0.1897	11.9214	-0.4882	0.0000	0.0000	0.0000	0.0000;
	2488	2723	0.001818	0.003876	0.000271	76	76	76	0	0	1	-360	360	-5.6260	0.0000	5.6265	-0.0295	0.0000	0.0000	0.0000	0.0000;
	2657	2658	0.003471	0.012636	0.001191	123	123	123	0	0	1	-360	360	-33.7540	-3.6000	33.7891	3.5918	0.0000	0.0000	0.0000	0.0000;
	2502	2724	0.003314	0.010578	0.001089	137	137	137	0	0	1	-360	360	-22.5923	-4.8152	22.6074	4.7352	0.0000	0.0000	0.0000	0.0000;
	2643	2502	0.029752	0.095868	0.01007	137	137	137	0	0	1	-360	360	-10.2882	-3.9946	10.3183	2.9152	0.0000	0.0000	0.0000	0.0000;
	2581	2643	0.005124	0.016529	0.00174	137	137	137	0	0	1	-360	360	3.9296	-2.0940	-3.9288	1.8946	0.0000	0.0000	0.0000	0.0000;
	2560	2594	0.033471	0.065289	0.005929	21	21	21	0	0	1	-360	360	-4.9090	0.0000	4.9158	-0.6926	0.0000	0.0000	0.0000	0.0000;
	2467	2628	0.016529	0.031397	0.002899	48	48	48	0	0	1	-360	360	-3.5455	4.2815	3.5500	-4.6153	0.0000	0.0000	0.0000	0.0000;
	2634	2467	0.033471	0.065289	0.005929	69	69	69	0	0	1	-360	360	3.0473	4.6974	-3.0375	-5.3815	0.0000	0.0000	0.0000	0.0000;
	2628	2500	0.016529	0.031397	0.003151	48	48	48	0	0	1	-360	360	-5.6980	4.1153	5.7051	-4.4734	0.0000	0.0000	0.0000	0.0000;
	2611	2634	0.022884	0.074	0.007592	69	69	69	0	0	1	-360	360	5.6187	5.3297	-5.6063	-6.1974	0.0000	0.0000	0.0000	0.0000;
	2724	2499	0.001653	0.005289	0.00053	137	137	137	0	0	1	-360	360	-38.5634	-7.5352	38.5850	7.5421	0.0000	0.0000	0.0000	0.0000;
	2501	2500	0.009091	0.028099	0.00288	133	133	133	0	0	1	-360	360	-22.5381	2.7533	22.5780	-2.9692	0.0000	0.0000	0.0000	0.0000;
	2564	2562	0.00405	0.013314	0.001379	95	95	95	0	0	1	-360	360	-24.6038	1.3712	24.6248	-1.4638	0.0000	0.0000	0.0000	0.0000;
	2583	2564	0.020744	0.066281	0.006989	126	126	126	0	0	1	-360	360	-12.5058	2.3463	12.5348	-3.0712	0.0000	0.0000	0.0000	0.0000;
	2683	2583	0.028347	0.092231	0.009511	137	137	137	0	0	1	-360	360	-0.3327	1.5360	0.3338	-2.6463	0.0000	0.0000	0.0000	0.0000;
	2562	2581	0.040331	0.130413	0.013361	137	137	137	0	0	1	-360	360	17.5368	-1.8101	-17.4306	0.5940	0.0000	0.0000	0.0000	0.0000;
	2623	2501	0.020413	0.066124	0.006781	95	95	95	0	0	1	-360	360	-5.2442	3.8799	5.2521	-4.6533	0.0000	0.0000	0.0000	0.0000;
	2743	1955	0.057868	0.101322	0.00967	78	78	78	0	0	1	-360	360	-55.0000	-13.0000	56.6420	14.7463	0.0000	0.0000	0.0000	0.0000;
	2744	1956	0.057868	0.101322	0.00967	78	78	78	0	0	1	-360	360	-54.0000	-14.0000	55.6051	15.6854	0.0000	0.0000	0.0000	0.0000;
	2740	820	0.02562	0.084711	0.008477	123	123	123	0	0	1	-360	360	60.0000	-0.0000	-59.2647	1.3804	0.0000	0.0000	0.0000	0.0000;
	2740	820	0.02562	0.084711	0.008477	123	123	123	0	0	1	-360	360	60.0000	-0.0000	-59.2647	1.3804	0.0000	0.0000	0.0000	0.0000;
	2745	1430	0.010413	0.033554	0.003543	140	140	140	0	0	1	-360	360	-25.0000	-10.0000	25.0673	9.8197	0.0000	0.0000	0.0000	0.0000;
	2746	1876	0.009752	0.030496	0.003151	140	140	140	0	0	1	-360	360	-65.0000	-26.0000	65.4353	27.0114	0.0000	0.0000	0.0000	0.0000;
	2742	1524	0.005702	0.018264	0.001922	57	57	57	0	0	1	-360	360	-33.0000	-12.0000	33.0615	11.9770	0.0000	0.0000	0.0000	0.0000;
	2741	1525	0.005702	0.018264	0.001922	57	57	57	0	0	1	-360	360	-33.0000	-12.0000	33.0615	11.9770	0.0000	0.0000	0.0000	0.0000;
	5	4	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-23.4783	35.1206	23.4786	-35.1175	0.0000	0.0000	0.0000	0.0000;
	7	6	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	103.9045	64.8940	-103.9018	-64.8664	0.0000	0.0000	0.0000	0.0000;
	9	8	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	154.0782	10.7555	-154.0768	-10.7414	0.0000	0.0000	0.0000	0.0000;
	11	10	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	111.4308	-61.8283	-111.4277	61.8593	0.0000	0.0000	0.0000	0.0000;
	12	11	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	79.0662	9.1318	-79.0650	-9.1198	0.0000	0.0000	0.0000	0.0000;
	14	13	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	294.4718	44.1229	-294.4666	-44.0704	0.0000	0.0000	0.0000	0.0000;
	16	15	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	18	17	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	12.4547	10.2348	-12.4547	-10.2344	0.0000	0.0000	0.0000	0.0000;
	20	19	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	12.8725	17.8357	-12.8724	-17.8348	0.0000	0.0000	0.0000	0.0000;
	22	21	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-19.7819	-32.1051	19.7822	32.1077	0.0000	0.0000	0.0000	0.0000;
	29	28	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	179.6890	48.2778	-179.6870	-48.2581	0.0000	0.0000	0.0000	0.0000;
	38	37	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-44.6425	-0.2861	44.6429	0.2895	0.0000	0.0000	0.0000	0.0000;
	41	40	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	15.7292	-25.2795	-15.7291	25.2810	0.0000	0.0000	0.0000	0.0000;
	44	43	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	283.5714	-25.9937	-283.5578	26.1296	0.0000	0.0000	0.0000	0.0000;
	46	45	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-41.1280	52.5620	41.1282	-52.5594	0.0000	0.0000	0.0000	0.0000;
	49	48	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-269.2030	-24.4093	269.2073	24.4519	0.0000	0.0000	0.0000	0.0000;
	52	51	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	2.8398	-7.9705	-2.8397	7.9707	0.0000	0.0000	0.0000	0.0000;
	54	53	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	50.1862	-4.2608	-50.1861	4.2622	0.0000	0.0000	0.0000	0.0000;
	56	55	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	28.2063	-49.3526	-28.2058	49.3581	0.0000	0.0000	0.0000	0.0000;
	58	57	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-146.2917	51.2439	146.2930	-51.2302	0.0000	0.0000	0.0000	0.0000;
	60	59	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-0.2269	4.1248	0.2269	-4.1248	0.0000	0.0000	0.0000	0.0000;
	63	62	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-32.5542	2.1023	32.5544	-2.1005	0.0000	0.0000	0.0000	0.0000;
	65	64	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-366.3434	8.9649	366.3511	-8.8883	0.0000	0.0000	0.0000	0.0000;
	73	72	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	95.7915	18.1910	-95.7898	-18.1749	0.0000	0.0000	0.0000	0.0000;
	75	74	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-43.8713	-16.3421	43.8716	16.3459	0.0000	0.0000	0.0000	0.0000;
	77	76	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-83.5052	-8.3352	83.5064	8.3471	0.0000	0.0000	0.0000	0.0000;
	79	78	2.1e-05	0.000207	0	876	876	876	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	81	80	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	13.5853	7.2757	-13.5852	-7.2753	0.0000	0.0000	0.0000	0.0000;
	85	84	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-19.2935	3.4517	19.2935	-3.4511	0.0000	0.0000	0.0000	0.0000;
	87	86	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-61.9373	-10.8048	61.9380	10.8115	0.0000	0.0000	0.0000	0.0000;
	89	88	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-15.0286	-9.6939	15.0287	9.6944	0.0000	0.0000	0.0000	0.0000;
	91	90	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-57.4805	-5.9900	57.4811	5.9957	0.0000	0.0000	0.0000	0.0000;
	93	92	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-55.3458	13.1857	55.3460	-13.1839	0.0000	0.0000	0.0000	0.0000;
	95	94	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	8.9087	20.1520	-8.9086	-20.1511	0.0000	0.0000	0.0000	0.0000;
	97	96	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-45.9301	18.6153	45.9305	-18.6111	0.0000	0.0000	0.0000	0.0000;
	99	98	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-52.0083	-1.8436	52.0088	1.8481	0.0000	0.0000	0.0000	0.0000;
	101	100	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	1.8051	-9.9326	-1.8051	9.9327	0.0000	0.0000	0.0000	0.0000;
	103	102	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-106.2162	-24.9182	106.2183	24.9384	0.0000	0.0000	0.0000	0.0000;
	105	104	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-6.1039	-2.2539	6.1039	2.2539	0.0000	0.0000	0.0000	0.0000;
	107	106	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-0.6381	-40.9022	0.6384	40.9050	0.0000	0.0000	0.0000	0.0000;
	109	108	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-64.1519	28.9492	64.1528	-28.9408	0.0000	0.0000	0.0000	0.0000;
	112	111	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	3.2519	12.3242	-3.2518	-12.3240	0.0000	0.0000	0.0000	0.0000;
	114	113	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	104.0558	25.5243	-104.0538	-25.5046	0.0000	0.0000	0.0000	0.0000;
	117	116	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	71.0547	9.0345	-71.0538	-9.0258	0.0000	0.0000	0.0000	0.0000;
	119	118	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-124.6070	-7.7757	124.6096	7.8020	0.0000	0.0000	0.0000	0.0000;
	121	120	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	242.3359	40.6336	-242.3325	-40.5993	0.0000	0.0000	0.0000	0.0000;
	123	122	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	161.9094	-3.0108	-161.9079	3.0256	0.0000	0.0000	0.0000	0.0000;
	126	125	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-18.2822	-21.0651	18.2823	21.0664	0.0000	0.0000	0.0000	0.0000;
	128	127	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-69.9104	33.7774	69.9107	-33.7739	0.0000	0.0000	0.0000	0.0000;
	130	129	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	38.4314	9.7992	-38.4311	-9.7966	0.0000	0.0000	0.0000	0.0000;
	135	134	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-104.5345	-56.0427	104.5368	56.0663	0.0000	0.0000	0.0000	0.0000;
	139	138	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-40.2369	21.2287	40.2371	-21.2275	0.0000	0.0000	0.0000	0.0000;
	142	141	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	145	144	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	0.0000	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	147	146	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-112.4154	0.2734	112.4175	-0.2521	0.0000	0.0000	0.0000	0.0000;
	149	148	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	53.9148	-7.6276	-53.9143	7.6325	0.0000	0.0000	0.0000	0.0000;
	151	150	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	130.2750	40.5509	-130.2739	-40.5400	0.0000	0.0000	0.0000	0.0000;
	154	153	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	65.1010	36.2772	-65.1000	-36.2673	0.0000	0.0000	0.0000	0.0000;
	157	155	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	159	158	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	167.0241	59.2743	-167.0222	-59.2559	0.0000	0.0000	0.0000	0.0000;
	161	160	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	164	163	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-60.7320	5.1644	60.7322	-5.1622	0.0000	0.0000	0.0000	0.0000;
	166	165	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-190.8367	17.9336	190.8428	-17.8720	0.0000	0.0000	0.0000	0.0000;
	167	165	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	171	170	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	58.8724	-56.8748	-58.8712	56.8866	0.0000	0.0000	0.0000	0.0000;
	173	172	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	175	174	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	63.5013	-0.2896	-63.5006	0.2972	0.0000	0.0000	0.0000	0.0000;
	178	177	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	63.9243	14.2072	-63.9235	-14.1997	0.0000	0.0000	0.0000	0.0000;
	180	179	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	185	184	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-128.7314	51.1782	128.7325	-51.1670	0.0000	0.0000	0.0000	0.0000;
	187	186	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-111.4618	43.0482	111.4627	-43.0396	0.0000	0.0000	0.0000	0.0000;
	189	188	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-8.8471	38.3702	8.8474	-38.3671	0.0000	0.0000	0.0000	0.0000;
	191	190	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-20.1934	-58.1998	20.1941	58.2066	0.0000	0.0000	0.0000	0.0000;
	194	193	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	39.8260	35.7344	-39.8255	-35.7291	0.0000	0.0000	0.0000	0.0000;
	196	195	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	-144.5501	-61.8498	144.5516	61.8651	0.0000	0.0000	0.0000	0.0000;
	198	197	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	66.3126	17.0049	-66.3118	-16.9963	0.0000	0.0000	0.0000	0.0000;
	200	199	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	166.1745	24.6981	-166.1728	-24.6818	0.0000	0.0000	0.0000	0.0000;
	202	201	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	15.8663	-21.2967	-15.8661	21.2981	0.0000	0.0000	0.0000	0.0000;
	204	203	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	-134.3020	-27.2439	134.3055	27.2791	0.0000	0.0000	0.0000	0.0000;
	206	205	6e-06	6.3e-05	0	1593	1593	1593	0	0	1	-360	360	9.0571	13.3015	-9.0571	-13.3014	0.0000	0.0000	0.0000	0.0000;
	208	207	2.1e-05	0.000207	0	876	876	876	0	0	1	-360	360	59.5232	6.2586	-59.5225	-6.2523	0.0000	0.0000	0.0000	0.0000;
	214	213	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	222	221	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	243	242	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	62.7257	9.2742	-62.7230	-9.2476	0.0000	0.0000	0.0000	0.0000;
	249	248	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	258	257	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-41.1784	-5.1060	41.1797	5.1183	0.0000	0.0000	0.0000	0.0000;
	265	264	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	281	280	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	283	282	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	38.5762	-31.7491	-38.5745	31.7668	0.0000	0.0000	0.0000	0.0000;
	295	294	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	316	315	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	22.4950	-9.8156	-22.4946	9.8200	0.0000	0.0000	0.0000	0.0000;
	323	322	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	332	331	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	340	339	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	342	341	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.9135	22.0125	18.9141	-22.0065	0.0000	0.0000	0.0000	0.0000;
	352	351	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	359	358	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	152.9707	2.4942	-152.9543	-2.3294	0.0000	0.0000	0.0000	0.0000;
	377	376	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-48.3022	13.9779	48.3040	-13.9596	0.0000	0.0000	0.0000	0.0000;
	383	382	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	391	390	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	404	403	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	419	418	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-22.2770	-5.0740	22.2774	5.0778	0.0000	0.0000	0.0000	0.0000;
	427	426	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.2521	-1.1904	8.2521	1.1909	0.0000	0.0000	0.0000	0.0000;
	434	433	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	439	438	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-53.2957	1.0198	53.2977	-0.9997	0.0000	0.0000	0.0000	0.0000;
	462	461	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	72.0572	3.1889	-72.0536	-3.1528	0.0000	0.0000	0.0000	0.0000;
	473	472	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	483	482	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	485	484	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	487	486	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	489	488	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.8765	-1.4168	9.8766	1.4175	0.0000	0.0000	0.0000	0.0000;
	494	493	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	68.3551	21.9327	-68.3514	-21.8957	0.0000	0.0000	0.0000	0.0000;
	507	506	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	509	508	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-33.9264	-1.8822	33.9272	1.8900	0.0000	0.0000	0.0000	0.0000;
	515	514	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	26.3303	6.4216	-26.3298	-6.4164	0.0000	0.0000	0.0000	0.0000;
	517	516	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	520	519	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	529	528	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	531	530	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	535	534	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	537	536	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	540	539	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.4500	3.6956	-2.4500	-3.6954	0.0000	0.0000	0.0000	0.0000;
	546	545	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	550	549	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	555	554	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	571	570	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.4894	23.3294	-14.4889	-23.3243	0.0000	0.0000	0.0000	0.0000;
	574	573	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	584	583	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.5806	8.7325	-15.5804	-8.7303	0.0000	0.0000	0.0000	0.0000;
	590	589	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.4384	-1.5833	15.4385	1.5850	0.0000	0.0000	0.0000	0.0000;
	610	609	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	614	613	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-40.8814	-4.7864	40.8826	4.7984	0.0000	0.0000	0.0000	0.0000;
	661	660	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	36.4746	-34.6382	-36.4730	34.6549	0.0000	0.0000	0.0000	0.0000;
	682	681	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-52.7537	-1.1391	52.7556	1.1584	0.0000	0.0000	0.0000	0.0000;
	693	692	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-66.9324	-3.2593	66.9355	3.2906	0.0000	0.0000	0.0000	0.0000;
	711	710	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	21.6116	1.3561	-21.6113	-1.3528	0.0000	0.0000	0.0000	0.0000;
	727	726	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	66.5277	9.4137	-66.5245	-9.3818	0.0000	0.0000	0.0000	0.0000;
	737	736	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.0500	-0.9019	3.0501	0.9020	0.0000	0.0000	0.0000	0.0000;
	755	754	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	17.3156	-5.2613	-17.3154	5.2636	0.0000	0.0000	0.0000	0.0000;
	765	764	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.5840	2.3951	9.5841	-2.3944	0.0000	0.0000	0.0000	0.0000;
	775	774	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.0109	-1.5197	20.0112	1.5225	0.0000	0.0000	0.0000	0.0000;
	804	803	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	843	842	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.1757	-7.6849	-2.1757	7.6853	0.0000	0.0000	0.0000	0.0000;
	846	845	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	40.4085	-0.7065	-40.4073	0.7183	0.0000	0.0000	0.0000	0.0000;
	848	847	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.6382	3.5271	-13.6381	-3.5257	0.0000	0.0000	0.0000	0.0000;
	849	848	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.6283	3.5179	-10.6282	-3.5171	0.0000	0.0000	0.0000	0.0000;
	851	850	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-38.3710	-3.9193	38.3720	3.9296	0.0000	0.0000	0.0000	0.0000;
	853	852	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-13.7386	-1.9284	13.7387	1.9297	0.0000	0.0000	0.0000	0.0000;
	857	856	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.3611	5.9261	6.3611	-5.9256	0.0000	0.0000	0.0000	0.0000;
	860	859	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.0258	-2.1147	5.0258	2.1149	0.0000	0.0000	0.0000	0.0000;
	862	861	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	865	864	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-23.6369	-4.7038	23.6373	4.7080	0.0000	0.0000	0.0000	0.0000;
	867	866	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.5084	2.6543	-4.5084	-2.6541	0.0000	0.0000	0.0000	0.0000;
	869	868	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	872	871	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-33.5807	-12.4433	33.5816	12.4521	0.0000	0.0000	0.0000	0.0000;
	874	873	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	879	878	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-17.5996	-3.5475	17.5999	3.5499	0.0000	0.0000	0.0000	0.0000;
	881	880	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.7836	-2.1335	11.7837	2.1344	0.0000	0.0000	0.0000	0.0000;
	887	886	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	51.3972	-0.0175	-51.3955	0.0349	0.0000	0.0000	0.0000	0.0000;
	891	890	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-17.8669	5.5844	17.8672	-5.5818	0.0000	0.0000	0.0000	0.0000;
	893	892	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	896	895	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	897	896	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-38.8494	-36.0869	38.8513	36.1064	0.0000	0.0000	0.0000	0.0000;
	895	897	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	899	898	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.8833	-5.7234	16.8835	5.7256	0.0000	0.0000	0.0000	0.0000;
	901	900	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.4738	-2.1748	3.4738	2.1749	0.0000	0.0000	0.0000	0.0000;
	903	902	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.7070	-0.6300	15.7072	0.6319	0.0000	0.0000	0.0000	0.0000;
	908	907	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	914	913	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-33.0526	-3.5779	33.0533	3.5857	0.0000	0.0000	0.0000	0.0000;
	916	915	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.2621	3.5364	3.2621	-3.5362	0.0000	0.0000	0.0000	0.0000;
	918	917	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	920	919	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	924	923	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-30.4547	-2.7416	30.4553	2.7482	0.0000	0.0000	0.0000	0.0000;
	926	925	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	928	927	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	9.2202	9.1494	-9.2201	-9.1481	0.0000	0.0000	0.0000	0.0000;
	930	929	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.6248	4.0719	-13.6246	-4.0704	0.0000	0.0000	0.0000	0.0000;
	932	931	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	42.8603	14.1422	-42.8589	-14.1280	0.0000	0.0000	0.0000	0.0000;
	936	935	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.1047	-8.1960	2.1048	8.1965	0.0000	0.0000	0.0000	0.0000;
	938	937	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	33.2203	7.1306	-33.2195	-7.1228	0.0000	0.0000	0.0000	0.0000;
	940	939	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	943	942	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	945	944	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	7.4928	1.2975	-7.4927	-1.2971	0.0000	0.0000	0.0000	0.0000;
	951	950	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	33.5483	12.4721	-33.5474	-12.4633	0.0000	0.0000	0.0000	0.0000;
	953	952	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	84.4089	3.4462	-84.4039	-3.3960	0.0000	0.0000	0.0000	0.0000;
	957	956	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-25.4705	-2.6897	25.4710	2.6945	0.0000	0.0000	0.0000	0.0000;
	959	958	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.1085	-0.7884	11.1086	0.7893	0.0000	0.0000	0.0000	0.0000;
	961	960	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.5381	1.8827	-14.5380	-1.8812	0.0000	0.0000	0.0000	0.0000;
	963	962	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	31.2625	3.6525	-31.2618	-3.6453	0.0000	0.0000	0.0000	0.0000;
	965	964	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.0116	7.3153	-10.0115	-7.3143	0.0000	0.0000	0.0000	0.0000;
	967	966	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.1317	2.2600	-11.1316	-2.2591	0.0000	0.0000	0.0000	0.0000;
	969	968	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-29.0611	-2.8360	29.0617	2.8420	0.0000	0.0000	0.0000	0.0000;
	971	970	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	23.6113	-2.3544	-23.6109	2.3583	0.0000	0.0000	0.0000	0.0000;
	973	972	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	975	974	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-17.6025	-0.7336	17.6027	0.7357	0.0000	0.0000	0.0000	0.0000;
	977	976	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	65.1011	15.4186	-65.0980	-15.3881	0.0000	0.0000	0.0000	0.0000;
	979	978	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.2504	14.0080	27.2511	-14.0015	0.0000	0.0000	0.0000	0.0000;
	983	982	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	27.7051	0.9305	-27.7045	-0.9252	0.0000	0.0000	0.0000	0.0000;
	985	984	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.5444	-7.3239	-0.5443	7.3243	0.0000	0.0000	0.0000	0.0000;
	987	986	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	31.0175	-0.8328	-31.0168	0.8394	0.0000	0.0000	0.0000	0.0000;
	991	990	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-36.9746	-3.1129	36.9755	3.1225	0.0000	0.0000	0.0000	0.0000;
	993	992	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	995	994	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	997	996	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	34.7032	9.3116	-34.7024	-9.3026	0.0000	0.0000	0.0000	0.0000;
	998	999	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1001	1000	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	30.3102	2.1389	-30.3095	-2.1324	0.0000	0.0000	0.0000	0.0000;
	1003	1002	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.6891	3.9072	0.6891	-3.9071	0.0000	0.0000	0.0000	0.0000;
	1005	1004	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-50.4633	-13.4543	50.4652	13.4726	0.0000	0.0000	0.0000	0.0000;
	1007	1006	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-47.5926	-6.8145	47.5942	6.8311	0.0000	0.0000	0.0000	0.0000;
	1009	1008	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	19.7684	11.0450	-19.7680	-11.0413	0.0000	0.0000	0.0000	0.0000;
	1011	1010	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1012	1011	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1010	1012	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1016	1015	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.9816	6.9086	12.9817	-6.9071	0.0000	0.0000	0.0000	0.0000;
	1022	1021	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	40.1906	-3.7186	-40.1895	3.7298	0.0000	0.0000	0.0000	0.0000;
	1023	1022	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.4172	-4.4696	20.4175	4.4726	0.0000	0.0000	0.0000	0.0000;
	1033	1032	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-24.4583	-9.4283	24.4587	9.4329	0.0000	0.0000	0.0000	0.0000;
	1037	1036	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	12.4689	4.5087	-12.4688	-4.5075	0.0000	0.0000	0.0000	0.0000;
	1039	1038	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.0277	-6.0920	2.0277	6.0923	0.0000	0.0000	0.0000	0.0000;
	1041	1040	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.1596	0.0454	4.1596	-0.0453	0.0000	0.0000	0.0000	0.0000;
	1043	1042	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1045	1044	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	52.5972	16.1441	-52.5951	-16.1231	0.0000	0.0000	0.0000	0.0000;
	1047	1046	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	26.4350	6.6026	-26.4345	-6.5976	0.0000	0.0000	0.0000	0.0000;
	1049	1048	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	12.8242	-10.9490	-12.8240	10.9510	0.0000	0.0000	0.0000	0.0000;
	1055	1054	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-22.4899	1.6859	22.4903	-1.6823	0.0000	0.0000	0.0000	0.0000;
	1057	1056	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1059	1058	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.6138	-3.9741	9.6139	3.9748	0.0000	0.0000	0.0000	0.0000;
	1062	1061	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.1710	-2.9727	-13.1708	2.9741	0.0000	0.0000	0.0000	0.0000;
	1065	1064	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-32.1740	0.6965	32.1747	-0.6894	0.0000	0.0000	0.0000	0.0000;
	1067	1066	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	21.1466	5.9109	-21.1463	-5.9076	0.0000	0.0000	0.0000	0.0000;
	1069	1068	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	25.8450	3.4033	-25.8445	-3.3986	0.0000	0.0000	0.0000	0.0000;
	1071	1070	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-24.4123	5.0603	24.4128	-5.0559	0.0000	0.0000	0.0000	0.0000;
	1073	1072	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	79.4859	6.9398	-79.4816	-6.8970	0.0000	0.0000	0.0000	0.0000;
	1075	1074	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	34.0251	4.7362	-34.0243	-4.7275	0.0000	0.0000	0.0000	0.0000;
	1077	1076	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.9900	0.4521	9.9901	-0.4514	0.0000	0.0000	0.0000	0.0000;
	1079	1078	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1083	1082	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-55.7535	-3.7509	55.7556	3.7721	0.0000	0.0000	0.0000	0.0000;
	1085	1084	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-26.7139	1.4120	26.7144	-1.4069	0.0000	0.0000	0.0000	0.0000;
	1089	1088	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1093	1092	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.7289	-0.8310	-0.7289	0.8311	0.0000	0.0000	0.0000	0.0000;
	1099	1098	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.0003	3.2071	-1.0003	-3.2070	0.0000	0.0000	0.0000	0.0000;
	1101	1100	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1105	1104	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.4122	-1.3696	10.4123	1.3704	0.0000	0.0000	0.0000	0.0000;
	1107	1106	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-29.3469	0.4589	29.3475	-0.4529	0.0000	0.0000	0.0000	0.0000;
	1109	1108	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1111	1110	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1112	1111	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1110	1112	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1114	1113	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-59.2210	-8.4782	59.2234	8.5021	0.0000	0.0000	0.0000	0.0000;
	1116	1115	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	44.8804	15.3985	-44.8788	-15.3821	0.0000	0.0000	0.0000	0.0000;
	1122	1121	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1132	1131	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.9108	1.5277	-4.9108	-1.5275	0.0000	0.0000	0.0000	0.0000;
	1134	1133	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-26.3479	-0.3200	26.3484	0.3250	0.0000	0.0000	0.0000	0.0000;
	1137	1136	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1138	1137	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1143	1142	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.5371	3.7816	-8.5370	-3.7810	0.0000	0.0000	0.0000	0.0000;
	1144	1143	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.1774	0.9478	-5.1773	-0.9476	0.0000	0.0000	0.0000	0.0000;
	1148	1147	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.8363	-3.8467	16.8365	3.8487	0.0000	0.0000	0.0000	0.0000;
	1150	1149	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.9866	5.5005	-14.9864	-5.4988	0.0000	0.0000	0.0000	0.0000;
	1155	1154	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.1417	-2.6347	-10.1417	2.6354	0.0000	0.0000	0.0000	0.0000;
	1164	1163	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.1661	6.5053	-0.1661	-6.5050	0.0000	0.0000	0.0000	0.0000;
	1166	1165	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1170	1169	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	80.5048	15.1778	-80.5003	-15.1322	0.0000	0.0000	0.0000	0.0000;
	1172	1171	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1177	1176	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1179	1178	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1181	1180	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.3342	-9.5481	-5.3341	9.5489	0.0000	0.0000	0.0000	0.0000;
	1185	1184	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-49.1526	-6.3273	49.1543	6.3442	0.0000	0.0000	0.0000	0.0000;
	1187	1186	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1194	1193	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	25.2103	9.7181	-25.2097	-9.7130	0.0000	0.0000	0.0000	0.0000;
	1201	1200	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.8867	1.3988	-11.8866	-1.3979	0.0000	0.0000	0.0000	0.0000;
	1204	1203	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.6445	2.6273	27.6451	-2.6219	0.0000	0.0000	0.0000	0.0000;
	1206	1205	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-34.3752	0.5444	34.3760	-0.5359	0.0000	0.0000	0.0000	0.0000;
	1208	1207	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.2565	2.1464	-11.2564	-2.1455	0.0000	0.0000	0.0000	0.0000;
	1210	1209	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.5037	3.5874	4.5038	-3.5872	0.0000	0.0000	0.0000	0.0000;
	1212	1211	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.0061	-1.4172	1.0061	1.4173	0.0000	0.0000	0.0000	0.0000;
	1214	1213	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	17.2837	-7.5233	-17.2834	7.5259	0.0000	0.0000	0.0000	0.0000;
	1218	1217	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1220	1219	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.8217	-0.2437	1.8217	0.2438	0.0000	0.0000	0.0000	0.0000;
	1222	1221	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1224	1223	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.7557	-10.0785	6.7558	10.0795	0.0000	0.0000	0.0000	0.0000;
	1230	1229	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.0653	-3.9123	14.0655	3.9138	0.0000	0.0000	0.0000	0.0000;
	1232	1231	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1234	1233	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.3769	-0.6224	7.3770	0.6228	0.0000	0.0000	0.0000	0.0000;
	1236	1235	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	34.6484	3.6685	-34.6476	-3.6601	0.0000	0.0000	0.0000	0.0000;
	1240	1239	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-26.2825	-3.8884	26.2830	3.8933	0.0000	0.0000	0.0000	0.0000;
	1242	1241	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.9142	-0.0377	-4.9142	0.0379	0.0000	0.0000	0.0000	0.0000;
	1244	1243	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-43.8887	4.7668	43.8902	-4.7523	0.0000	0.0000	0.0000	0.0000;
	1246	1245	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1248	1247	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	22.1774	5.1874	-22.1770	-5.1837	0.0000	0.0000	0.0000	0.0000;
	1254	1253	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1256	1255	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.5290	0.9323	-6.5290	-0.9320	0.0000	0.0000	0.0000	0.0000;
	1258	1257	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.9205	0.2153	-13.9204	-0.2140	0.0000	0.0000	0.0000	0.0000;
	1262	1261	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	28.0514	9.4277	-28.0508	-9.4217	0.0000	0.0000	0.0000	0.0000;
	1264	1263	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	12.6457	5.7484	-12.6455	-5.7470	0.0000	0.0000	0.0000	0.0000;
	1266	1265	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-28.0172	10.2576	28.0178	-10.2513	0.0000	0.0000	0.0000	0.0000;
	1268	1267	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1269	1268	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1276	1275	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	59.0560	16.4926	-59.0535	-16.4670	0.0000	0.0000	0.0000	0.0000;
	1278	1277	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.2550	-0.7722	-14.2549	0.7736	0.0000	0.0000	0.0000	0.0000;
	1282	1281	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.2439	-5.4997	20.2442	5.5028	0.0000	0.0000	0.0000	0.0000;
	1285	1284	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1287	1286	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1289	1288	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.3191	-6.7280	-6.3190	6.7286	0.0000	0.0000	0.0000	0.0000;
	1291	1290	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.9414	-2.9364	-13.9413	2.9379	0.0000	0.0000	0.0000	0.0000;
	1293	1292	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-33.7670	6.4369	33.7679	-6.4286	0.0000	0.0000	0.0000	0.0000;
	1295	1294	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	7.7135	4.4371	-7.7135	-4.4366	0.0000	0.0000	0.0000	0.0000;
	1297	1296	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.0744	1.6219	-11.0743	-1.6211	0.0000	0.0000	0.0000	0.0000;
	1299	1298	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0148	11.0571	-0.0147	-11.0562	0.0000	0.0000	0.0000	0.0000;
	1301	1300	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.4948	-1.3670	6.4948	1.3673	0.0000	0.0000	0.0000	0.0000;
	1303	1302	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.2043	-3.1138	27.2048	3.1192	0.0000	0.0000	0.0000	0.0000;
	1305	1304	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.0023	-1.1509	-15.0022	1.1525	0.0000	0.0000	0.0000	0.0000;
	1307	1306	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-31.2039	8.7554	31.2046	-8.7481	0.0000	0.0000	0.0000	0.0000;
	1311	1310	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.6841	-0.1070	3.6841	0.1071	0.0000	0.0000	0.0000	0.0000;
	1313	1312	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-30.7061	-2.7688	30.7068	2.7754	0.0000	0.0000	0.0000	0.0000;
	1315	1314	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	16.4059	2.9848	-16.4058	-2.9829	0.0000	0.0000	0.0000	0.0000;
	1319	1318	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1323	1322	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-1.1046	-0.8659	1.1046	0.8659	0.0000	0.0000	0.0000	0.0000;
	1329	1328	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	37.7845	0.4470	-37.7835	-0.4371	0.0000	0.0000	0.0000	0.0000;
	1331	1330	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	25.1074	0.8110	-25.1070	-0.8063	0.0000	0.0000	0.0000	0.0000;
	1333	1332	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	28.0002	2.5388	-27.9996	-2.5332	0.0000	0.0000	0.0000	0.0000;
	1335	1334	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.0821	1.8291	4.0821	-1.8289	0.0000	0.0000	0.0000	0.0000;
	1337	1336	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.1679	1.7550	9.1680	-1.7543	0.0000	0.0000	0.0000	0.0000;
	1342	1341	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	5.0335	-2.6614	-5.0335	2.6616	0.0000	0.0000	0.0000	0.0000;
	1344	1343	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1347	1346	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1349	1348	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-42.4908	-4.0553	42.4922	4.0686	0.0000	0.0000	0.0000	0.0000;
	1351	1350	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1352	1351	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1350	1352	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1354	1353	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.0063	-5.8715	-6.0062	5.8720	0.0000	0.0000	0.0000	0.0000;
	1356	1355	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1360	1359	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.3164	8.1554	15.3166	-8.1531	0.0000	0.0000	0.0000	0.0000;
	1362	1361	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1364	1363	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	26.1869	0.7997	-26.1864	-0.7947	0.0000	0.0000	0.0000	0.0000;
	1366	1365	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-50.4103	13.2474	50.4122	-13.2285	0.0000	0.0000	0.0000	0.0000;
	1368	1367	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	24.5225	-1.9765	-24.5221	1.9806	0.0000	0.0000	0.0000	0.0000;
	1374	1373	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.4839	11.4083	3.4840	-11.4073	0.0000	0.0000	0.0000	0.0000;
	1375	1374	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1373	1375	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1377	1376	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.0275	-3.8538	10.0275	3.8546	0.0000	0.0000	0.0000	0.0000;
	1379	1378	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-34.4075	-6.8647	34.4084	6.8732	0.0000	0.0000	0.0000	0.0000;
	1381	1380	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-25.7397	-6.6137	25.7402	6.6184	0.0000	0.0000	0.0000	0.0000;
	1383	1382	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0485	1.5455	0.0485	-1.5455	0.0000	0.0000	0.0000	0.0000;
	1385	1384	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1387	1386	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	40.5943	3.2964	-40.5931	-3.2848	0.0000	0.0000	0.0000	0.0000;
	1389	1388	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.9859	0.9891	15.9861	-0.9873	0.0000	0.0000	0.0000	0.0000;
	1391	1390	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-35.8289	4.1390	35.8299	-4.1295	0.0000	0.0000	0.0000	0.0000;
	1393	1392	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1397	1396	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	7.7293	0.9942	-7.7293	-0.9938	0.0000	0.0000	0.0000	0.0000;
	1404	1403	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	19.5735	2.4396	-19.5732	-2.4369	0.0000	0.0000	0.0000	0.0000;
	1410	1409	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-23.0586	-1.4501	23.0590	1.4538	0.0000	0.0000	0.0000	0.0000;
	1412	1411	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	74.1820	22.2047	-74.1778	-22.1633	0.0000	0.0000	0.0000	0.0000;
	1414	1413	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1416	1415	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1418	1417	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.3049	3.1686	-15.3047	-3.1669	0.0000	0.0000	0.0000	0.0000;
	1420	1419	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	7.2259	-1.3695	-7.2259	1.3699	0.0000	0.0000	0.0000	0.0000;
	1422	1421	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.5127	4.4746	-13.5126	-4.4732	0.0000	0.0000	0.0000	0.0000;
	1424	1423	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	30.4523	2.2153	-30.4516	-2.2088	0.0000	0.0000	0.0000	0.0000;
	1428	1427	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	32.4716	15.4993	-32.4707	-15.4904	0.0000	0.0000	0.0000	0.0000;
	1430	1429	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-59.5514	-23.8209	59.5544	23.8510	0.0000	0.0000	0.0000	0.0000;
	1434	1433	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1439	1438	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-69.4050	-0.5536	69.4084	0.5879	0.0000	0.0000	0.0000	0.0000;
	1441	1440	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-84.6231	-13.1970	84.6282	13.2475	0.0000	0.0000	0.0000	0.0000;
	1445	1444	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1449	1448	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.7271	-0.6131	5.7271	0.6134	0.0000	0.0000	0.0000	0.0000;
	1451	1450	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.3359	-2.8474	15.3361	2.8491	0.0000	0.0000	0.0000	0.0000;
	1453	1452	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.4117	-1.7083	10.4118	1.7091	0.0000	0.0000	0.0000	0.0000;
	1455	1454	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-32.3524	2.8711	32.3532	-2.8637	0.0000	0.0000	0.0000	0.0000;
	1457	1456	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	17.1781	0.6737	-17.1779	-0.6716	0.0000	0.0000	0.0000	0.0000;
	1459	1458	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-9.2289	-4.1831	9.2290	4.1838	0.0000	0.0000	0.0000	0.0000;
	1461	1460	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	8.2667	-5.7442	-8.2666	5.7449	0.0000	0.0000	0.0000	0.0000;
	1463	1462	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-40.9972	-0.5132	40.9984	0.5252	0.0000	0.0000	0.0000	0.0000;
	1465	1464	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	38.1371	-1.6515	-38.1360	1.6621	0.0000	0.0000	0.0000	0.0000;
	1469	1468	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1473	1472	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.0964	-8.6087	27.0970	8.6143	0.0000	0.0000	0.0000	0.0000;
	1475	1474	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.4893	7.8799	7.4894	-7.8791	0.0000	0.0000	0.0000	0.0000;
	1477	1476	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	47.2809	4.2703	-47.2794	-4.2549	0.0000	0.0000	0.0000	0.0000;
	1479	1478	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.2708	-2.7367	5.2708	2.7370	0.0000	0.0000	0.0000	0.0000;
	1481	1480	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1483	1482	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-40.1566	-2.7176	40.1577	2.7287	0.0000	0.0000	0.0000	0.0000;
	1485	1484	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	16.1370	0.7181	-16.1369	-0.7162	0.0000	0.0000	0.0000	0.0000;
	1487	1486	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1489	1488	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	22.4048	-0.0257	-22.4045	0.0293	0.0000	0.0000	0.0000	0.0000;
	1491	1490	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1494	1493	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.7751	-1.1606	-6.7751	1.1609	0.0000	0.0000	0.0000	0.0000;
	1496	1495	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	36.7204	5.3771	-36.7194	-5.3676	0.0000	0.0000	0.0000	0.0000;
	1498	1497	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	19.3552	3.9479	-19.3549	-3.9452	0.0000	0.0000	0.0000	0.0000;
	1500	1499	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.4497	3.1443	-2.4496	-3.1442	0.0000	0.0000	0.0000	0.0000;
	1502	1501	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1504	1503	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	42.3276	0.1321	-42.3264	-0.1195	0.0000	0.0000	0.0000	0.0000;
	1506	1505	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1511	1510	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	12.7314	9.5272	-12.7312	-9.5254	0.0000	0.0000	0.0000	0.0000;
	1513	1512	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1519	1518	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	32.0226	0.6938	-32.0219	-0.6868	0.0000	0.0000	0.0000	0.0000;
	1521	1520	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.0110	-0.0100	2.0110	0.0100	0.0000	0.0000	0.0000	0.0000;
	1523	1522	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.7564	-1.8565	3.7564	1.8567	0.0000	0.0000	0.0000	0.0000;
	1525	1524	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.4078	3.8164	-0.4078	-3.8163	0.0000	0.0000	0.0000	0.0000;
	1527	1526	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	17.3942	5.9317	-17.3940	-5.9294	0.0000	0.0000	0.0000	0.0000;
	1529	1528	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.7362	1.1934	2.7362	-1.1933	0.0000	0.0000	0.0000	0.0000;
	1537	1536	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.8360	-2.0313	8.8361	2.0319	0.0000	0.0000	0.0000	0.0000;
	1539	1538	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1543	1542	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-60.8890	-3.5505	60.8916	3.5763	0.0000	0.0000	0.0000	0.0000;
	1545	1544	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.0495	2.8717	4.0495	-2.8715	0.0000	0.0000	0.0000	0.0000;
	1547	1546	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1549	1548	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.0948	13.0749	-1.0947	-13.0737	0.0000	0.0000	0.0000	0.0000;
	1551	1550	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.7397	-0.2827	-15.7396	0.2844	0.0000	0.0000	0.0000	0.0000;
	1557	1556	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	24.5061	2.5436	-24.5057	-2.5394	0.0000	0.0000	0.0000	0.0000;
	1559	1558	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-49.0310	1.0311	49.0326	-1.0148	0.0000	0.0000	0.0000	0.0000;
	1561	1560	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-47.2657	0.4150	47.2672	-0.3996	0.0000	0.0000	0.0000	0.0000;
	1565	1564	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.4666	8.3174	5.4666	-8.3167	0.0000	0.0000	0.0000	0.0000;
	1567	1566	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1571	1570	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	7.1610	-8.2528	-7.1609	8.2537	0.0000	0.0000	0.0000	0.0000;
	1573	1572	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-57.3714	-12.1347	57.3738	12.1584	0.0000	0.0000	0.0000	0.0000;
	1575	1574	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1577	1576	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	26.9889	2.7183	-26.9884	-2.7132	0.0000	0.0000	0.0000	0.0000;
	1579	1578	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	34.0041	-4.7593	-34.0032	4.7675	0.0000	0.0000	0.0000	0.0000;
	1581	1580	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.9054	4.5612	5.9054	-4.5608	0.0000	0.0000	0.0000	0.0000;
	1583	1582	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-41.3783	-8.5180	41.3796	8.5304	0.0000	0.0000	0.0000	0.0000;
	1585	1584	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-31.2768	-0.1211	31.2774	0.1280	0.0000	0.0000	0.0000	0.0000;
	1587	1586	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	20.1733	2.4966	-20.1731	-2.4938	0.0000	0.0000	0.0000	0.0000;
	1589	1588	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	14.6271	0.3320	-14.6269	-0.3305	0.0000	0.0000	0.0000	0.0000;
	1591	1590	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-45.1855	-7.6511	45.1869	7.6654	0.0000	0.0000	0.0000	0.0000;
	1593	1592	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-35.5216	9.2768	35.5225	-9.2677	0.0000	0.0000	0.0000	0.0000;
	1595	1594	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	59.0061	-1.7586	-59.0036	1.7839	0.0000	0.0000	0.0000	0.0000;
	1597	1596	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	59.3818	6.3902	-59.3792	-6.3645	0.0000	0.0000	0.0000	0.0000;
	1601	1600	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.6763	4.5203	-1.6762	-4.5201	0.0000	0.0000	0.0000	0.0000;
	1605	1604	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	26.6731	-1.2873	-26.6726	1.2924	0.0000	0.0000	0.0000	0.0000;
	1607	1606	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-24.4032	2.3757	24.4037	-2.3714	0.0000	0.0000	0.0000	0.0000;
	1609	1608	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.4488	-0.8224	8.4489	0.8229	0.0000	0.0000	0.0000	0.0000;
	1611	1610	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.7232	-4.1405	14.7234	4.1421	0.0000	0.0000	0.0000	0.0000;
	1615	1614	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	24.2232	-1.6112	-24.2227	1.6153	0.0000	0.0000	0.0000	0.0000;
	1617	1616	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.9556	-2.5150	12.9557	2.5162	0.0000	0.0000	0.0000	0.0000;
	1621	1620	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-26.5817	1.4860	26.5822	-1.4809	0.0000	0.0000	0.0000	0.0000;
	1623	1622	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	65.0538	11.3983	-65.0508	-11.3683	0.0000	0.0000	0.0000	0.0000;
	1627	1626	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.7630	0.7261	4.7630	-0.7259	0.0000	0.0000	0.0000	0.0000;
	1629	1628	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	59.9711	15.4060	-59.9685	-15.3798	0.0000	0.0000	0.0000	0.0000;
	1631	1630	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	59.0784	16.4903	-59.0757	-16.4639	0.0000	0.0000	0.0000	0.0000;
	1633	1632	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.6157	-22.8945	10.6162	22.8990	0.0000	0.0000	0.0000	0.0000;
	1634	1633	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1632	1634	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1636	1635	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-50.3039	-2.3060	50.3057	2.3241	0.0000	0.0000	0.0000	0.0000;
	1638	1637	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.1783	-2.4144	8.1784	2.4149	0.0000	0.0000	0.0000	0.0000;
	1640	1639	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.7624	-0.5914	-4.7624	0.5915	0.0000	0.0000	0.0000	0.0000;
	1644	1643	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1648	1647	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.9950	-1.1155	-10.9949	1.1164	0.0000	0.0000	0.0000	0.0000;
	1650	1649	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1653	1652	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	16.9834	4.8151	-16.9832	-4.8129	0.0000	0.0000	0.0000	0.0000;
	1657	1656	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.9700	3.2565	-11.9699	-3.2554	0.0000	0.0000	0.0000	0.0000;
	1663	1662	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.5522	2.9309	-11.5521	-2.9299	0.0000	0.0000	0.0000	0.0000;
	1666	1665	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-21.0437	-4.6882	21.0440	4.6915	0.0000	0.0000	0.0000	0.0000;
	1668	1667	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	13.8556	4.8550	-13.8554	-4.8535	0.0000	0.0000	0.0000	0.0000;
	1672	1671	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.5379	1.3939	-3.5378	-1.3938	0.0000	0.0000	0.0000	0.0000;
	1674	1673	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	44.5487	10.2370	-44.5472	-10.2226	0.0000	0.0000	0.0000	0.0000;
	1676	1675	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1677	1676	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1675	1677	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1679	1678	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	31.5369	4.9365	-31.5362	-4.9294	0.0000	0.0000	0.0000	0.0000;
	1681	1680	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-39.7633	-0.8844	39.7643	0.8950	0.0000	0.0000	0.0000	0.0000;
	1683	1682	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.8494	11.3041	12.8496	-11.3020	0.0000	0.0000	0.0000	0.0000;
	1686	1685	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-35.3208	-3.1841	35.3216	3.1928	0.0000	0.0000	0.0000	0.0000;
	1688	1687	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1690	1689	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.1405	-0.2212	-1.1405	0.2212	0.0000	0.0000	0.0000	0.0000;
	1692	1691	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	34.3540	-8.1690	-34.3531	8.1778	0.0000	0.0000	0.0000	0.0000;
	1694	1693	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1698	1697	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-31.3862	-8.2159	31.3869	8.2233	0.0000	0.0000	0.0000	0.0000;
	1700	1699	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	33.9806	-1.2263	-33.9798	1.2340	0.0000	0.0000	0.0000	0.0000;
	1702	1701	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1706	1705	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1709	1708	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.3396	-9.8118	10.3397	9.8133	0.0000	0.0000	0.0000	0.0000;
	1711	1710	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	31.7234	2.2632	-31.7227	-2.2562	0.0000	0.0000	0.0000	0.0000;
	1713	1712	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1717	1716	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-24.4560	4.2511	24.4564	-4.2469	0.0000	0.0000	0.0000	0.0000;
	1719	1718	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-32.0715	-6.0621	32.0723	6.0695	0.0000	0.0000	0.0000	0.0000;
	1721	1720	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	24.1135	4.8353	-24.1131	-4.8311	0.0000	0.0000	0.0000	0.0000;
	1723	1722	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.1700	-0.4448	16.1702	0.4467	0.0000	0.0000	0.0000	0.0000;
	1729	1728	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.2192	-0.5436	4.2193	0.5437	0.0000	0.0000	0.0000	0.0000;
	1731	1730	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.7562	1.9193	-3.7562	-1.9192	0.0000	0.0000	0.0000	0.0000;
	1733	1732	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	28.1925	-6.9355	-28.1919	6.9414	0.0000	0.0000	0.0000	0.0000;
	1735	1734	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1738	1737	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.9987	0.6874	-0.9987	-0.6874	0.0000	0.0000	0.0000	0.0000;
	1740	1739	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1742	1741	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.0303	-0.3006	-6.0303	0.3009	0.0000	0.0000	0.0000	0.0000;
	1748	1747	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.5285	-2.0479	14.5286	2.0493	0.0000	0.0000	0.0000	0.0000;
	1750	1749	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-20.6726	2.6564	20.6729	-2.6534	0.0000	0.0000	0.0000	0.0000;
	1752	1751	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	23.3405	3.6263	-23.3401	-3.6222	0.0000	0.0000	0.0000	0.0000;
	1754	1753	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	34.1113	0.2170	-34.1104	-0.2086	0.0000	0.0000	0.0000	0.0000;
	1756	1755	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	42.5639	8.2844	-42.5625	-8.2706	0.0000	0.0000	0.0000	0.0000;
	1758	1757	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-84.9594	-15.5859	84.9644	15.6362	0.0000	0.0000	0.0000	0.0000;
	1760	1759	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-71.8206	-16.3739	71.8242	16.4109	0.0000	0.0000	0.0000	0.0000;
	1764	1763	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	16.8359	9.5883	-16.8357	-9.5857	0.0000	0.0000	0.0000	0.0000;
	1766	1765	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-57.8718	-9.7211	57.8742	9.7453	0.0000	0.0000	0.0000	0.0000;
	1768	1767	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1770	1769	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.4695	6.5558	10.4696	-6.5547	0.0000	0.0000	0.0000	0.0000;
	1772	1771	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	16.4087	-8.6215	-16.4084	8.6239	0.0000	0.0000	0.0000	0.0000;
	1774	1773	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	21.7585	0.8352	-21.7582	-0.8319	0.0000	0.0000	0.0000	0.0000;
	1776	1775	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	29.8876	2.7259	-29.8869	-2.7197	0.0000	0.0000	0.0000	0.0000;
	1778	1777	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.8254	-17.0745	12.8257	17.0778	0.0000	0.0000	0.0000	0.0000;
	1780	1779	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	35.5746	8.6806	-35.5737	-8.6709	0.0000	0.0000	0.0000	0.0000;
	1782	1781	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	21.7451	0.9280	-21.7448	-0.9247	0.0000	0.0000	0.0000	0.0000;
	1786	1785	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	20.1939	1.0897	-20.1936	-1.0869	0.0000	0.0000	0.0000	0.0000;
	1792	1791	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-25.5683	1.9492	25.5688	-1.9445	0.0000	0.0000	0.0000	0.0000;
	1794	1793	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.1396	1.0170	-11.1396	-1.0161	0.0000	0.0000	0.0000	0.0000;
	1796	1795	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-35.3352	-37.1807	35.3371	37.1995	0.0000	0.0000	0.0000	0.0000;
	1797	1798	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1800	1799	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-34.9078	-15.6688	34.9088	15.6787	0.0000	0.0000	0.0000	0.0000;
	1802	1801	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.0700	-3.5514	27.0705	3.5564	0.0000	0.0000	0.0000	0.0000;
	1807	1806	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-40.5776	-11.6392	40.5788	11.6517	0.0000	0.0000	0.0000	0.0000;
	1809	1808	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1811	1810	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	37.6367	7.7310	-37.6356	-7.7203	0.0000	0.0000	0.0000	0.0000;
	1813	1812	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1815	1814	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-43.8795	-15.9597	43.8810	15.9746	0.0000	0.0000	0.0000	0.0000;
	1817	1816	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-41.3958	-15.2725	41.3972	15.2866	0.0000	0.0000	0.0000	0.0000;
	1823	1822	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1825	1824	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-2.1780	7.8552	2.1780	-7.8548	0.0000	0.0000	0.0000	0.0000;
	1827	1826	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.7851	10.0855	6.7852	-10.0844	0.0000	0.0000	0.0000	0.0000;
	1829	1828	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-46.5790	-5.1314	46.5805	5.1467	0.0000	0.0000	0.0000	0.0000;
	1831	1830	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	12.9783	-10.1332	-12.9781	10.1351	0.0000	0.0000	0.0000	0.0000;
	1833	1832	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1836	1835	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	4.2159	1.3217	-4.2159	-1.3215	0.0000	0.0000	0.0000	0.0000;
	1838	1837	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-37.3290	17.8788	37.3302	-17.8669	0.0000	0.0000	0.0000	0.0000;
	1840	1839	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-18.8542	-8.5322	18.8545	8.5351	0.0000	0.0000	0.0000	0.0000;
	1842	1841	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1843	1842	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1841	1843	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1845	1844	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	28.9011	8.9967	-28.9005	-8.9905	0.0000	0.0000	0.0000	0.0000;
	1849	1848	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-58.0072	0.9209	58.0096	-0.8968	0.0000	0.0000	0.0000	0.0000;
	1851	1850	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.9199	-1.9721	12.9200	1.9733	0.0000	0.0000	0.0000	0.0000;
	1853	1852	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-17.0689	-4.8381	17.0691	4.8402	0.0000	0.0000	0.0000	0.0000;
	1855	1854	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.6195	1.7010	7.6196	-1.7006	0.0000	0.0000	0.0000	0.0000;
	1857	1856	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-41.3710	9.6084	41.3722	-9.5958	0.0000	0.0000	0.0000	0.0000;
	1859	1858	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	41.7373	-5.7529	-41.7361	5.7655	0.0000	0.0000	0.0000	0.0000;
	1864	1863	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1866	1865	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.9028	0.0617	0.9028	-0.0617	0.0000	0.0000	0.0000	0.0000;
	1868	1867	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	46.3574	3.4951	-46.3558	-3.4792	0.0000	0.0000	0.0000	0.0000;
	1870	1869	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.2923	-6.2964	12.2924	6.2977	0.0000	0.0000	0.0000	0.0000;
	1872	1871	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1878	1877	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1884	1883	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	17.3980	0.0205	-17.3978	-0.0184	0.0000	0.0000	0.0000	0.0000;
	1886	1885	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-73.4818	-10.4334	73.4855	10.4700	0.0000	0.0000	0.0000	0.0000;
	1888	1887	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	21.5939	10.6817	-21.5935	-10.6776	0.0000	0.0000	0.0000	0.0000;
	1890	1889	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	56.6727	2.8238	-56.6704	-2.8010	0.0000	0.0000	0.0000	0.0000;
	1892	1891	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	25.0542	-8.8620	-25.0537	8.8669	0.0000	0.0000	0.0000	0.0000;
	1894	1893	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1896	1895	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-58.6579	-17.6522	58.6605	17.6777	0.0000	0.0000	0.0000	0.0000;
	1898	1897	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-28.4967	12.5292	28.4974	-12.5224	0.0000	0.0000	0.0000	0.0000;
	1900	1899	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.7355	9.0648	-0.7355	-9.0643	0.0000	0.0000	0.0000	0.0000;
	1902	1901	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.8523	8.9452	-3.8522	-8.9445	0.0000	0.0000	0.0000	0.0000;
	1906	1905	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-28.8895	-9.4638	28.8901	9.4702	0.0000	0.0000	0.0000	0.0000;
	1908	1907	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	26.1788	4.2576	-26.1784	-4.2527	0.0000	0.0000	0.0000	0.0000;
	1910	1909	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	6.3606	-5.8946	-6.3605	5.8951	0.0000	0.0000	0.0000	0.0000;
	1912	1911	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.8958	-3.9460	3.8958	3.9462	0.0000	0.0000	0.0000	0.0000;
	1916	1915	0	0.0001	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1919	1918	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	21.3274	-7.5034	-21.3271	7.5069	0.0000	0.0000	0.0000	0.0000;
	1921	1920	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.2610	-3.2839	-3.2610	3.2840	0.0000	0.0000	0.0000	0.0000;
	1923	1922	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	31.3418	-6.6136	-31.3410	6.6208	0.0000	0.0000	0.0000	0.0000;
	1927	1926	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	45.3965	9.3277	-45.3950	-9.3133	0.0000	0.0000	0.0000	0.0000;
	1929	1928	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-25.1405	-6.6358	25.1410	6.6404	0.0000	0.0000	0.0000	0.0000;
	1931	1930	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1933	1932	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1942	1941	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-10.4200	-0.4870	10.4201	0.4877	0.0000	0.0000	0.0000	0.0000;
	1947	1946	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-32.0920	-0.5983	32.0928	0.6054	0.0000	0.0000	0.0000	0.0000;
	1950	1949	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-24.5282	4.8404	24.5287	-4.8362	0.0000	0.0000	0.0000	0.0000;
	1953	1952	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.1650	-0.8830	6.1650	0.8833	0.0000	0.0000	0.0000	0.0000;
	1956	1955	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1963	1962	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1968	1967	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.1710	2.2970	4.1710	-2.2968	0.0000	0.0000	0.0000	0.0000;
	1970	1969	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1980	1979	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1982	1981	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	1988	1987	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-56.1709	10.3302	56.1732	-10.3078	0.0000	0.0000	0.0000	0.0000;
	1997	1996	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	1999	1998	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.6470	1.3710	8.6471	-1.3705	0.0000	0.0000	0.0000	0.0000;
	2003	2002	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	0.0000	0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000;
	2005	2004	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2007	2006	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2011	2010	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2014	2013	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-54.1385	-9.9701	54.1406	9.9909	0.0000	0.0000	0.0000	0.0000;
	2017	2016	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-30.1905	9.2475	30.1912	-9.2404	0.0000	0.0000	0.0000	0.0000;
	2020	2019	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2023	2022	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	11.7836	-5.4892	-11.7835	5.4904	0.0000	0.0000	0.0000	0.0000;
	2029	2028	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.1690	0.5340	6.1690	-0.5337	0.0000	0.0000	0.0000	0.0000;
	2038	2037	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-47.0320	-1.5276	47.0335	1.5429	0.0000	0.0000	0.0000	0.0000;
	2043	2042	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2047	2046	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-87.1680	-57.0000	87.1753	57.0733	0.0000	0.0000	0.0000	0.0000;
	2049	2048	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2052	2051	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.4120	-1.1840	3.4120	1.1841	0.0000	0.0000	0.0000	0.0000;
	2065	2064	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2069	2068	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2074	2073	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2076	2075	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.7815	0.2999	5.7815	-0.2996	0.0000	0.0000	0.0000	0.0000;
	2079	2078	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2082	2081	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2096	2095	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2107	2106	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.4382	1.4163	16.4384	-1.4144	0.0000	0.0000	0.0000	0.0000;
	2111	2110	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	28.9282	-2.1497	-28.9276	2.1554	0.0000	0.0000	0.0000	0.0000;
	2113	2112	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2116	2115	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2118	2117	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-46.7195	3.2257	46.7211	-3.2098	0.0000	0.0000	0.0000	0.0000;
	2125	2124	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-32.7206	17.9685	32.7216	-17.9584	0.0000	0.0000	0.0000	0.0000;
	2127	2126	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2133	2132	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.7490	-0.1060	4.7490	0.1062	0.0000	0.0000	0.0000	0.0000;
	2135	2134	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2137	2136	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2140	2139	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-4.7420	0.4530	4.7420	-0.4528	0.0000	0.0000	0.0000	0.0000;
	2143	2142	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2149	2148	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.2150	-0.5900	5.2150	0.5902	0.0000	0.0000	0.0000	0.0000;
	2151	2150	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.0710	-1.8490	8.0710	1.8495	0.0000	0.0000	0.0000	0.0000;
	2153	2152	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2159	2158	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2163	2162	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2176	2175	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2182	2181	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2188	2187	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2202	2201	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-8.5490	0.0160	8.5491	-0.0155	0.0000	0.0000	0.0000	0.0000;
	2211	2210	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2214	2213	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-92.7488	-21.7151	92.7550	21.7772	0.0000	0.0000	0.0000	0.0000;
	2217	2216	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2219	2218	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2221	2220	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	15.6725	-11.7208	-15.6723	11.7235	0.0000	0.0000	0.0000	0.0000;
	2223	2222	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2226	2225	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.1690	-0.6670	6.1690	0.6673	0.0000	0.0000	0.0000	0.0000;
	2229	2228	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-27.1893	-7.8493	27.1898	7.8546	0.0000	0.0000	0.0000	0.0000;
	2234	2233	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-12.7960	0.1920	12.7961	-0.1909	0.0000	0.0000	0.0000	0.0000;
	2238	2237	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2240	2239	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2242	2241	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2251	2250	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.0000	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2256	2255	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2258	2257	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-28.8506	-1.2060	28.8511	1.2117	0.0000	0.0000	0.0000	0.0000;
	2262	2261	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2265	2264	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2267	2266	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2278	2277	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-11.3900	-0.9320	11.3901	0.9330	0.0000	0.0000	0.0000	0.0000;
	2282	2281	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2285	2284	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2293	2292	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.0414	5.5483	16.0416	-5.5464	0.0000	0.0000	0.0000	0.0000;
	2295	2294	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.5760	-2.1150	6.5760	2.1153	0.0000	0.0000	0.0000	0.0000;
	2298	2297	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2311	2310	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2318	2317	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2320	2319	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-15.1990	-2.8450	15.1992	2.8467	0.0000	0.0000	0.0000	0.0000;
	2326	2325	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2348	2347	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	2.6829	1.9808	-2.6828	-1.9808	0.0000	0.0000	0.0000	0.0000;
	2350	2349	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-16.5538	-19.9787	16.5542	19.9832	0.0000	0.0000	0.0000	0.0000;
	2354	2353	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.1640	-2.2470	6.1640	2.2473	0.0000	0.0000	0.0000	0.0000;
	2357	2356	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-13.9170	-9.7000	13.9172	9.7019	0.0000	0.0000	0.0000	0.0000;
	2361	2360	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2365	2364	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-0.0000	-0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2367	2366	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2370	2369	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2373	2372	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.4620	0.4130	3.4620	-0.4129	0.0000	0.0000	0.0000	0.0000;
	2375	2374	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2377	2376	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	33.3634	11.2275	-33.3625	-11.2192	0.0000	0.0000	0.0000	0.0000;
	2380	2379	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2382	2381	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2385	2384	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2391	2390	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2393	2392	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2396	2395	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2429	2428	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.6450	0.1210	6.6450	-0.1207	0.0000	0.0000	0.0000	0.0000;
	2431	2430	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-56.3084	1.6692	56.3106	-1.6476	0.0000	0.0000	0.0000	0.0000;
	2448	2447	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-6.3520	-1.5210	6.3520	1.5213	0.0000	0.0000	0.0000	0.0000;
	2450	2449	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2452	2451	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2462	2461	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-7.6711	1.2927	7.6711	-1.2923	0.0000	0.0000	0.0000	0.0000;
	2474	2473	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-31.9533	-33.3597	31.9547	33.3738	0.0000	0.0000	0.0000	0.0000;
	2479	2478	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.7651	-16.4326	-10.7649	16.4352	0.0000	0.0000	0.0000	0.0000;
	2498	2497	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-55.7140	7.1839	55.7161	-7.1625	0.0000	0.0000	0.0000	0.0000;
	2507	2506	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2509	2508	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2511	2510	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2514	2513	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	27.5951	-8.0642	-27.5945	8.0698	0.0000	0.0000	0.0000	0.0000;
	2528	2527	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	54.3669	7.7295	-54.3649	-7.7096	0.0000	0.0000	0.0000	0.0000;
	2529	2528	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	3.0677	-7.5228	-3.0677	7.5232	0.0000	0.0000	0.0000	0.0000;
	2536	2535	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	0.4964	-2.6662	-0.4964	2.6663	0.0000	0.0000	0.0000	0.0000;
	2542	2541	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.5340	0.5000	-1.5340	-0.5000	0.0000	0.0000	0.0000	0.0000;
	2580	2579	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	1.4056	-7.1470	-1.4056	7.1474	0.0000	0.0000	0.0000	0.0000;
	2596	2595	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2601	2600	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-48.5220	-13.8148	48.5237	13.8316	0.0000	0.0000	0.0000	0.0000;
	2604	2603	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-5.0076	3.5797	5.0076	-3.5794	0.0000	0.0000	0.0000	0.0000;
	2618	2617	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	18.0232	-5.3222	-18.0229	5.3248	0.0000	0.0000	0.0000	0.0000;
	2624	2623	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	7.1319	6.3805	-7.1318	-6.3799	0.0000	0.0000	0.0000	0.0000;
	2639	2638	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2660	2659	8.3e-05	0.000826	0	438	438	438	0	0	0	-360	360	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000;
	2670	2669	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-108.0332	29.6529	108.0416	-29.5685	0.0000	0.0000	0.0000	0.0000;
	2672	2671	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-3.8365	6.0049	3.8366	-6.0046	0.0000	0.0000	0.0000	0.0000;
	2689	2688	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	45.7001	16.8324	-45.6984	-16.8155	0.0000	0.0000	0.0000	0.0000;
	2707	2706	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-25.3287	-32.8513	25.3299	32.8635	0.0000	0.0000	0.0000	0.0000;
	2711	2710	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-46.1548	-8.7695	46.1564	8.7851	0.0000	0.0000	0.0000	0.0000;
	2722	2721	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-33.7540	-5.7000	33.7548	5.7084	0.0000	0.0000	0.0000	0.0000;
	2727	2726	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	32.9743	-2.6781	-32.9736	2.6854	0.0000	0.0000	0.0000	0.0000;
	2730	2729	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-62.6756	15.3654	62.6784	-15.3377	0.0000	0.0000	0.0000	0.0000;
	2500	2499	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	-14.6863	5.2396	14.6865	-5.2379	0.0000	0.0000	0.0000	0.0000;
	2459	2458	8.3e-05	0.000826	0	438	438	438	0	0	1	-360	360	10.8831	2.3804	-10.8830	-2.3796	0.0000	0.0000	0.0000	0.0000;
];

%%-----  OPF Data  -----%%
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	90.03	0;
	2	0	0	3	0	90.03	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	76.1	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	112.78	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	102.05	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	105.35	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	111.63	0;
	2	0	0	3	0	111.63	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	90.03	0;
	2	0	0	3	0	90.03	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	94.09	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	92.78	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	95.31	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	97.12	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	99.52	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	91.16	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	92.43	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	116.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0.01	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	96.42	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	89.22	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	98.84	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
	2	0	0	3	0	0	0;
];
